# LSA 手册 · 接线方式 三相/单相 权威表

> **数据来源**：利莱森玛 LSA 低压手册「电压连接方法」章节（手册第 5 页 / 第 20 页）
> **提取方式**：`pdftotext` 逐页读取题头原文，**不做任何推断**
> **建立日期**：2026-09-21
> **用途**：前端「相数」筛选的唯一判定依据

## 一、50Hz 表（手册第 5 页，`8 - 连接 50Hz`）

PDF 原文（逐字）：

```
电压连接方法
8 - 连接 50Hz
    4极                                    50 Hz - 1500 R.P.M.
  相 - 连接代码   3 ph - D   3 ph - F   3 ph - D   3 ph - F   3 ph - A   1 ph - FF   1 ph - G

    连接          星形      三角形    串联星形   串联三角形   并联星形   双三角形    开式三角形

  引出线数          6         6         12        12         12        12          12

             380-400-415V 220-240V 380-400-415V 220-240V 190-208V 220-240V   220-240V
  标准绕组6     (第7/9页)  (第7/9页)  (第7/9页)  (第7/9页)  (第7/9页) (第15页)   (第15页)

               440 V                 440 V               220 V
  标准绕组6              -                      -                    -
              (第8页)                (第8页)             (第8页)
```

### 逐列对照（50Hz）

| 序 | 连接名 | PDF「相-连接代码」原文 | 相数 | 引出线数 | 电压 | 数据页 |
|---|---|---|---|---|---|---|
| 1 | 星形 | `3 ph - D` | **三相** | 6 | 380-400-415V | 第7/9页 |
| 2 | 三角形 | `3 ph - F` | **三相** | 6 | 220-240V | 第7/9页 |
| 3 | 串联星形 | `3 ph - D` | **三相** | 12 | 380-400-415V | 第7/9页 |
| 4 | 串联三角形 | `3 ph - F` | **三相** | 12 | 220-240V | 第7/9页 |
| 5 | 并联星形 | `3 ph - A` | **三相** | 12 | 190-208V | 第7/9页 |
| 6 | **双三角形** | **`1 ph - FF`** | **单相** | 12 | 220-240V | 第15页 |
| 7 | **开式三角形** | **`1 ph - G`** | **单相** | 12 | 220-240V | 第15页 |

## 二、60Hz 表（手册第 20 页）

PDF 原文（逐字）：

```
  相 - 连接代码   3 ph - D   3 ph - F   3 ph - D   3 ph - F   3 ph - A   1 ph - FF   1 ph - G

    连接          星形      三角形    串联星形   串联三角形   并联星形   双三角形    开式三角形

  引出线数          6         6         12        12         12        12          12

             380-480V  220-277V  380-480V  220-277V  190-240V  220-240V   220-240V
  标准绕组6    (第17-19页)(第17-19页)(第17-19页)(第17-19页)(第17-19页) (第23页)   (第23页)
```

### 逐列对照（60Hz）

| 序 | 连接名 | PDF「相-连接代码」原文 | 相数 | 引出线数 | 电压 | 数据页 |
|---|---|---|---|---|---|---|
| 1 | 星形 | `3 ph - D` | **三相** | 6 | 380-480V | 第17-19页 |
| 2 | 三角形 | `3 ph - F` | **三相** | 6 | 220-277V | 第17-19页 |
| 3 | 串联星形 | `3 ph - D` | **三相** | 12 | 380-480V | 第17-19页 |
| 4 | 串联三角形 | `3 ph - F` | **三相** | 12 | 220-277V | 第17-19页 |
| 5 | 并联星形 | `3 ph - A` | **三相** | 12 | 190-240V | 第17-19页 |
| 6 | **双三角形** | **`1 ph - FF`** | **单相** | 12 | 220-240V | 第23页 |
| 7 | **开式三角形** | **`1 ph - G`** | **单相** | 12 | 220-240V | 第23页 |

## 三、专用单相绕组（M/M1）

同一张表底部：

```
  特殊绕组M单相       220 - 240 V (第15页)      110 - 120 V (第15页)
  (根据需要)             单相绕组串联               单相绕组并联
```

| 连接名 | 相数 | 引出线数 | 电压 | 绕组 |
|---|---|---|---|---|
| 串联单相 | **单相** | 4 | 220-240V | M（专用单相） |
| 并联单相 | **单相** | 4 | 110-120V | M（专用单相） |

## 四、结论（前端相数判定规则）

**单相接法（共 4 种）：**
- `双三角形`（1 ph - FF，12线）
- `开式三角形`（1 ph - G，12线）
- `串联单相`（M 绕组串联，4线）
- `并联单相`（M 绕组并联，4线）

**三相接法（共 5 种）：**
- `星形` / `Y`
- `三角形` / `Δ`
- `串联星形` / `YY`
- `串联三角形`
- `并联星形`

## 五、教训（写死）

- **相数必须查手册原文的「相 - 连接代码」行**，不能靠 pf、不能靠接线名听起来像不像、不能靠别的品牌类推。
- 曾出错：把 `双三角形`/`开式三角形` 当成三相（以为「三角形」就是三相），实际手册明写 `1 ph`。
- 判定顺序：**先读 PDF 题头原文 → 再落到数据/前端**。
