# LSA 低压接线拆分 — 核对方案与手册列序表

日期：2026-09-21
手册来源：`4607_LSA_低压综合样本-4极_中文版_2025.12.10.pdf`

---

## 一、手册各节「列序 → 接法 → 电压」权威对照

**这是本次重排 label 顺序的唯一依据。**

### 8.1 节（标准6号绕组，50Hz，3相，PF0.8）

| 列序 | 接法代码 | 接法 | 电压组1 | 电压组2 | 电压组3 |
|---|---|---|---|---|---|
| 1 | D | 星形 Y | 380V | 400V | 415V |
| 2 | F | 三角形 Δ | 220V | 230V | 240V |
| 3 | A | 并联星形 YY | 190V | 200V | 208V |

→ **顺序：Y / Δ / YY**（与本库现有 label 一致 ✓）

### 8.2 节（标准6号绕组 220V/440V，50Hz）

| 列序 | 接法代码 | 接法 | 电压 |
|---|---|---|---|
| 1 | D | 星形 Y | 440V |
| 2 | A | 并联星形 YY | 220V |

→ **顺序：Y / YY**

### 8.3 节（标准6-12号绕组可选，50Hz，3相）

| 列序 | 接法代码 | 接法 | 电压组1 | 组2 | 组3 |
|---|---|---|---|---|---|
| 1 | D | 星形 Y | 380V | 400V | 415V |
| 2 | F | 三角形 Δ | 220V | 230V | 240V |
| 3 | A | 并联星形 YY | 190V | 200V | 208V |

→ **顺序：Y / Δ / YY**

### 8.4 节（标准6-12号绕组 220V/440V）

| 列序 | 接法 | 电压 |
|---|---|---|
| 1 | 星形 Y | 440V |
| 2 | 并联星形 YY | 220V |

→ **顺序：Y / YY**

### 8.5 节（特殊7号绕组，50Hz）★ 列序与6号不同

**表头原文**：`D 星形(12线或6线)` → `A 并联星形(12线)` → `F 三角形(12线或6线)`
**列下方电压**：`415-440V` → `208-220V` → `240-254V`

| 列序 | 接法代码 | 接法 | 电压组1 | 电压组2 |
|---|---|---|---|---|
| 1 | D | 星形 Y | 415V | 440V |
| 2 | A | 并联星形 YY | 208V | 220V |
| 3 | F | 三角形 Δ | 240V | 254V |

→ **顺序：Y / YY / Δ** ★ 原库写成 `Y/Δ/YY`，**顺序错**，需重排

### 8.6 节（特殊9号绕组 500/525V，50Hz）

| 列序 | 接法 | 电压 |
|---|---|---|
| 1 | 星形 Y | 500V |
| 2 | 星形 Y | 525V |

→ 两列都是星形，本库已拆成 `9-500` / `9-525` 两个 code ✓

### 8.7 节（特殊22/23号绕组 550V，50Hz）

单列 星形 Y → 550V

→ **顺序：Y**

### 8.8 节（特殊22/23号绕组 600V，50Hz）

单列 星形 Y → 600V

→ **顺序：Y**

### 8.9 节（特殊10/52号绕组 660/690V，50Hz）

| 列序 | 接法 | 电压 |
|---|---|---|
| 1 | 星形 Y | 660V |
| 2 | 星形 Y | 690V |

→ 拆成 `10-660` / `52-690` 两 code ✓

### 8.10 节（标准6号绕组 单相 230V）

单相 230V（12线）→ 本库 code `1ph-230`

### 8.11 节（单相M号绕组 115/230V）★ 单相标注

**表头原文**：`单相绕组串联(4线)` 220-240V → `单相绕组并联(4线)` 110-120V
本库 code `1ph-230`（仅串联/并联一档，未细分）

---

### 9.x 节（60Hz，与8.x 一一对应，列序相同）

| 节 | 绕组 | 列序 → 接法 → 电压 |
|---|---|---|
| 9.1 | 6号 | Y(380-416) / Δ(220-240) / YY(190-208) |
| 9.2 | 6号 | Y(440-480) / YY(220-240) / Δ(254-277) |
| 9.3 | 6-12号 | Y(380-416) / Δ(220-240) / YY(190-208) |
| 9.4 | 6-12号 | Y(440-480) / YY(220-240) / Δ(254-277) |
| 9.5 | 8号 | Y(380-416) / YY(190-208) / Δ(220-240) |
| 9.6 | 9号 | Y(347V 星形) / Y(600V 星形) |
| 9.7 | 22/23号 | Y(660) / Y(690) |
| 9.8 | 6号单相 | 单相 240V |
| 9.9 | M/M1单相 | 单相串联 230-240V / 单相并联 115-120V |

⚠️ **待核**：9.2 与 8.2 不同——8.2 是 Y/YY，9.2 是 **Y/YY/Δ**（三列）。需逐型号核对。

---

## 二、待办核对清单

1. ☐ 按手册列序重排所有多接法档的 label 顺序
   - 重点：8.5 节 7号绕组（Y/YY/Δ）、9.2/9.4 节（Y/YY/Δ）
   - 6号绕组 8.1/8.3/9.1（Y/Δ/YY）已正确
2. ☐ 全量逐单元格比对：型号 × 电压 × 接法 × 4功率值  vs 手册
3. ☐ 核对 8.2/8.4 节（220V/440V 两列）在库中如何体现
4. ☐ 核对单相（8.10/8.11、9.8/9.9）接法标注
5. ☐ 核对 8.3/8.4、9.3/9.4（12线可选）与 8.1/8.2 的 wires 差异

---

## 三、已知问题

- **原库 wires 脏数据 36 条**：`'12            23'` 形式（出线数 + 功率值粘连），已清洗为 `'12'`
- **原库 wires='-' 10 条**：LSA 47.3 的 7-415 / 7-440 档，出线数缺失
