# 发电机组选型网站 — 底层逻辑说明

> 版本：2026-09-17 | 依据：线上 `index.html`(1564行) + 14 个品牌 json 库实测
> 网站：https://bob-agg.github.io/genset-selector/ ｜ 仓库：git@github.com:Bob-AGG/genset-selector.git
> 本文从**实际代码与数据**逆向整理，不是设计稿。

---

## 一、系统总体架构

```
┌─────────────────────────────────────────────────────────────┐
│  浏览器（单文件 index.html，原生 JS，无框架无构建）            │
│                                                             │
│   ┌──────────────┐  ┌──────────────┐  ┌──────────────┐      │
│   │  选型页       │  │  产品库页     │  │  工具页       │      │
│   │  doSearch()  │  │ renderBrowse │  │ 油耗/电流/油箱│      │
│   └──────┬───────┘  └──────┬───────┘  └──────────────┘      │
│          │                 │                                 │
│          └────────┬────────┘                                 │
│                   ▼                                          │
│           ALL_DATA{ brand:[record,…] }  ← 内存数据库          │
│                   ▲                                          │
│         fetch(BRAND_FILES[brand])                            │
└───────────────────┼─────────────────────────────────────────┘
                    │ 14 个静态 json（GitHub Pages 直出，无后端）
        ┌───────────┴───────────┐
        │ leroysomer.json       │ 利莱森玛 LSA 低压
        │ leroysomer-tal.json   │ 利莱森玛 TAL
        │ leroysomer-hv.json    │ 利莱森玛 LSA 中高压
        │ stanford.json         │ 斯坦福 低压
        │ stanford-hv.json      │ 斯坦福 中高压
        │ mecc-alte.json        │ 美奥迪
        │ marathon.json         │ 马拉松 低压
        │ agg-kk.json / agg-ki.json │ AGG
        │ inger-n.json / inger-n3.json │ 英格
        │ qyk.json / qyi.json   │ 铨一
        │ dingol.json           │ 订高
        └───────────────────────┘
```

**关键设计决策：**

| 决策 | 原因 |
|---|---|
| 纯静态、无后端 | 部署在 GitHub Pages，省服务器；数据是标称值不敏感 |
| 单文件 index.html | 无构建链、易于手工维护；改一行即生效 |
| 每品牌独立 json | 各品牌源表结构差异大，独立文件便于单独增补/回滚 |
| 前端算修正、数据只存标称 | 修正系数是"手册规则"非"型号数据"，放前端便于统一调整 |

---

## 二、数据层：数据库字段模板（24 字段固定）

### 2.1 字段定义（表头顺序不可变，这是死规则）

**基础字段（12）**

| # | 字段 | 含义 | 说明 |
|---|---|---|---|
| 1 | `type` | 固定 `"generator"` | 加载时过滤非此值的记录 |
| 2 | `brand` | 品牌名 | |
| 3 | `model` | 型号 | 产品库按此聚合 |
| 4 | `frequency` | `"50Hz"`/`"60Hz"` | **选型第一过滤键** |
| 5 | `winding_code` | 电压-绕组匹配键 | **选型核心匹配键**，见 2.3 |
| 6 | `winding_label` | 用户可读标签 | 如 `Y-400/Δ-230/YY-200V` |
| 7 | `winding_conn` | 接线方式 | 从 label 提取，如 `Y/Δ/YY`；无则省略 |
| 8 | `voltage` | 电压值 | 从 label 提取，如 `400or230or200V` |
| 9 | `wires` | 出线数 | 6/12 |
| 10 | `pf` | 功率因数 | 三相 0.8；单相 0.8 或 1.0（已拆档） |
| 11 | `exc_std` | 标准励磁 | SHUNT / AREP+ / PMG / self-excited |
| 12 | `exc_opt` | 可选励磁 | 可为空 |

**功率字段（12 = 2 温升等级 × 3 工况 × 2 单位）**

| # | 字段 | 含义 |
|---|---|---|
| 13-14 | `cont_h_kVA` / `cont_h_kW` | **H 级持续**（低压主用口径） |
| 15-16 | `stdby_h_40c_kVA` / `_kW` | H 级备用 40℃ |
| 17-18 | `stdby_h_27c_kVA` / `_kW` | **H 级备用 27℃**（低压备用口径） |
| 19-20 | `cont_f_kVA` / `cont_f_kW` | **F 级持续**（中高压主用口径） |
| 21-22 | `stdby_f_40c_kVA` / `_kW` | F 级备用 40℃ |
| 23-24 | `stdby_f_27c_kVA` / `_kW` | **F 级备用 27℃**（中高压备用口径） |

### 2.2 铁律

1. **表头（字段名+顺序）一个字不能动** — 全品牌统一，前端平铺依赖固定顺序。
2. **无数据留空（省略键），不填 0、不脑补** — 区分"没有数据"与"功率为 0"。
3. **voltage 与 winding_conn 必须数量、顺序一一对应**。
4. **修改前必须备份**（`.bak_时间戳_说明`），随时可回滚。
5. **映射脚本禁用字符串拼接取字段**（`k.split('_',1)` 会把 `cont_h_kVA` 拼成 `cont_h_h_kVA`，必须显式逐字段映射）。

### 2.3 `winding_code` —— 全系统最重要的键

前端三处机制依赖它：

| 机制 | 位置 | 作用 |
|---|---|---|
| 电压下拉生成 | `onParamChange()` | 按 code 去重生成 option |
| 选型过滤 | `doSearch()` | `g.winding_code===w` 精确匹配 |
| 产品库去重 | `renderBrowseDetail()` | `frequency\|winding_code` 联合去重 |

⚠️ **即使某品牌只有一个电压档，也必须给 winding_code**，否则该型号永远选不出来。
各品牌命名**独立、不复用别家**（AGG 的 `B31-*` 只用于 AGG）。

命名规律示例：

| 品牌 | code 样例 | 规律 |
|---|---|---|
| 利莱森玛 | `6-380`, `6-12-440`, `1ph-230`, `8-400` | `绕组号-电压`，`6-12-` 表示 6 号线 12 线出线 |
| 斯坦福低压 | `380V` 系 | |
| AGG | `B31-400`, `T55/T60-600`, `D51-1ph-230` | 官方章节-电压 |
| 英格 | `400V` / `440V` | 品牌自己简明 code |
| 中高压 | `3300V-W51`, `3ph 10.5-11kV 绕组83` | 电压-W绕组号 |

### 2.4 中高压特殊约定

- 电压用 **kV**，`winding_conn` 留空（无接线符号）
- 电压细分档用 **`#`/`&`** 标记（如 6600/6900、10500/11000 独立 code）
- H/F 两条记录**已合并为一条**：原 H 记录功率进 `cont_h/stdby_h_*`，原 F 记录功率进 `cont_f/stdby_f_*`，已去掉 `temp_grade`
- 电压下拉是**组合值**（逗号分隔多 code，如 `'3300V-W51,3300V-W851'`），匹配时用 `split(',')` 后 `indexOf`

### 2.5 各库实测规模（2026-09-17）

| 文件 | 条数 | 型号 | 绕组档 | 频率分布 | 相数 |
|---|---|---|---|---|---|
| leroysomer.json | 1184 | 89 | 29 | 50Hz 668 / 60Hz 516 | 三+单 |
| leroysomer-tal.json | 330 | 47 | 10 | 157/173 | 三+单 |
| leroysomer-hv.json | 113 | 38 | 8 | 76/37 | 三相 |
| stanford.json | 1374 | 85 | 17 | 509/865 | 三+单 |
| stanford-hv.json | 323 | 30 | 41 | 163/160 | 三相 |
| mecc-alte.json | 1092 | 69 | 15 | 444/648 | 三+单 |
| marathon.json | 413 | 56 | 6 | 168/245 | 三相 |
| agg-kk.json | 1365 | 69 | 20 | 556/809 | 三+单 |
| agg-ki.json | 1656 | 69 | 28 | 927/729 | 三+单 |
| inger-n.json | 84 | 42 | 2 | 42/42 | 三相 |
| inger-n3.json | 86 | 43 | 2 | 43/43 | 三相 |
| qyk.json | 378 | 63 | 6 | 189/189 | 三相 |
| qyi.json | 390 | 65 | 6 | 195/195 | 三相 |
| dingol.json | 852 | 57 | 15 | 450/402 | 三+单 |
| **合计** | **9640** | | | | |

### 2.6 品牌特有字段（追加在 24 字段之后，保留不删）

| 字段 | 所在品牌 | 含义 |
|---|---|---|
| `poles` | 斯坦福 | 极数（产品库对斯坦福额外显示"极数"列） |
| `cont_b_kVA` / `cont_b_kW` | 斯坦福 | B 级持续功率 |
| `winding_id` | 斯坦福 | 绕组标识 |
| `footnote` | 斯坦福 | 脚注 |
| `group` / `pitch` | 斯坦福中高压 | 分组/节距 |
| `_vollabel` | 斯坦福中高压 | 电压原始标签 |
| `winding_no` | 订高 | 绕组编号 |

前端平铺列时用 `extraKeys` 数组探测**候选记录中实际存在**的特有字段才显示：

```js
var extraKeys=['cont_b_kVA','cont_b_kW','poles','winding_id','winding_no','pitch','group','footnote','_vollabel'];
var showExtra=extraKeys.filter(k => list.some(x => x.rec && x.rec[k]!=null && x.rec[k]!==''));
```

---

## 三、选型主流程（`doSearch()` 逐行剖析）

### 3.0 输入与口径（步骤 1）

```
用户输入：品牌 / 电压(接线) / 频率 / 用途(PRP或ESP) / 功率+单位 / 海拔 / 环境温度 / 特殊选配
```

**目标功率口径换算（关键）**

```js
pfUser  = 0.8;                                    // 功率因数固定 0.8（表单已去掉 PF 选择）
optDec  = optCode==='ip44' ? 0.9 : 1;             // IP44 降额10% → 需求÷0.9 放大
targetKVA = unit==='kW' ? Math.round(p/pfUser*10)/10 : p;   // kW→kVA，保留1位
is1ph   = isSinglePhase(w)                        // 选了单相电压档？
goalUnit= is1ph ? unit : 'kVA';                   // 单相按用户单位比，三相统一 kVA
goalBase= is1ph ? p : targetKVA;
goal    = Math.round(goalBase/optDec*10)/10;      // 含选配放大后的最终目标
```

**逻辑要点：**
- **三相比 kVA**：因为各型号 PF 略有差异，用 kVA 作为统一对比口径最公平。
- **单相不比 kVA**：单相档的 PF 已在数据里拆档（0.8 与 1.0 分成不同 winding_code），再折算会重复，所以直接按用户输入单位比。
- **选配用"÷系数放大需求"而非"乘型号功率"**：等价但实现更简单 —— 装 IP44 后可用功率只有 90%，所以需求要 ÷0.9 才能找到够用的型号。

### 3.1 步骤 2：温度修正（`tf`）

按品牌分派**不同手册的系数表**：

```js
var tf = isHV ? 1
       : isAGG      ? getAggTemp(t)
       : isMecc     ? getMeccTemp(t)
       : isStanford ? getStanfordTemp(t)
       :              getTempFactor(t,'H');   // 默认走 LSA 的 H 级表
```

| 品牌族 | 系数表 | 基准 | 特殊处理 |
|---|---|---|---|
| 利莱森玛 LSA/TAL/其他默认 | `TEMP_FACTOR_H/F/B` | 40℃ = 1.0 | 25℃ 增容 1.076；逐档降额至 60℃ 0.889；**<25℃ 取 25℃ 档**（不接 60℃ 末档） |
| 斯坦福 | `getStanfordTemp()` | ≤40℃ = 1.0 | 40-45℃ 区间按 45℃ 档 (=0.97)；50-55℃ 有笔误修正说明 |
| AGG KI/KK | `AGG_TEMP_FACTOR` | 40℃ = 1.0 | ≤25℃ 增容 **1.05**；45/50/55/60 → 0.97/0.94/0.91/0.88 |
| 美奥迪 | `MECC_TEMP_FACTOR` | 40℃ = 1.0 | ≤25℃ 增容 **1.07**；档位更密（45/50/55/60/65/70 → 0.96/0.93/0.91/0.89/0.85/0.82） |
| **中高压** | 不适用 | 恒为 1 | 界面输入不生效，按默认 40℃ 选型 |

⚠️ **AGG/美奥迪的二维表拆解逻辑**（重要）：
手册给的是"海拔 × 温度"二维表。前端**拆成两个独立系数相乘**：

```
af（海拔系数）= 表里"40℃ 基准列"        → 纯海拔降额
tf（温度系数）= 表里"最低海拔 ≤1000m 行" → 纯温度降额
综合 = af × tf
```
验证：40℃ / ≤1000m 交叉点 → 1.00 × 1.00 = 1.00 ✅（与原表一致）

### 3.2 步骤 3：海拔修正（`af`）

```js
var af = isHV ? 1
       : isAGG      ? getAggAF(a)
       : isMecc     ? getMeccAF(a)
       : isStanford ? getStanfordAF(a)
       :              getAF(a);
```

| 品牌族 | 海拔系数表 | 1000m | 2000m | 3000m | 4000m | 上限 |
|---|---|---|---|---|---|---|
| 利莱森玛 LSA（默认） | `ALT_FACTOR` | 1.0 | 0.949 | 0.894 | 0.837 | 4000m→0.837 |
| 斯坦福 | `ST_ALT_FACTOR` | 1.0 | 0.94 | 0.88 | 0.82 | 4000m→0.82 |
| AGG | `AGG_ALT_FACTOR` | 1.0 | 0.94 | 0.88 | 0.82 | 4500m→0.79 |
| 美奥迪 | `MECC_ALT_FACTOR` | 1.0 | 0.91 | 0.85 | 0.78 | 6000m→0.65 |
| 中高压 | 不适用 | 1 | — | — | — | — |

**综合修正：** `tot = Math.round(af * tf * 1000) / 1000`（保留 3 位小数）

### 3.3 步骤 4-5：候选筛选 + 温升校核

**遍历全部记录，逐条过滤：**

```js
for (每条记录 g) {
  // ① 频率 + 电压档匹配
  if (g.frequency !== freq || !wMatch) continue;      // 中高压 wMatch 用逗号组内查找
  
  var uKey = is1ph ? unit : 'kVA';                    // 读哪个后缀的功率
  
  // ② 主用功率列选择
  var mainCol = (isHV && g['cont_f_'+uKey] > 0) ? 'cont_f' : 'cont_h';
  
  // ③ 备用功率列选择
  var standbyCol = isHV ? (g['stdby_f_27c_'+uKey] > 0 ? 'stdby_f_27c' : 'stdby_h_27c')
                        : 'stdby_h_27c';
  
  // ④ 按用途取基准功率
  var r = duty === 'PRP' ? g[mainCol+'_'+uKey] : g[standbyCol+'_'+uKey];
  if (!r || r <= 0) continue;                         // 无数据 → 淘汰
  
  // ⑤ 修正后可用功率
  var cp = Math.round(r * tot * 10) / 10;
  
  // ⑥ 判定
  list.push({ …, ok: cp >= goal, grade: isHV ? (mainCol==='cont_f'?'F':'H') : 'H' });
}
```

**功率口径选择表（核心）**

| 场景 | 主用 PRP | 备用 ESP |
|---|---|---|
| **低压** | `cont_h`（H 级持续） | `stdby_h_27c`（H 级备用 27℃） |
| **中高压** | `cont_f`（F 级持续） | `stdby_f_27c`（F 级备用 27℃，无则回退 `stdby_h_27c`） |

**中高压的温升级别判定**：不再有 `temp_grade` 字段，而是看"实际取到了哪一列" —— 取到 `cont_f` 就是 F 级，回退到 `cont_h` 就是 H 级。

### 3.4 排序规则

```js
list.sort(function(a,b){
  if (isHV) {                                    // 中高压：先按温升等级
    var ga=(a.grade==='F'?0:1), gb=(b.grade==='F'?0:1);
    if (ga!==gb) return ga-gb;                    // F 级全部排在 H 级前面
  }
  if (a.ok !== b.ok) return a.ok ? -1 : 1;       // 满足需求的排前面
  return Math.abs(a.cp-goal) - Math.abs(b.cp-goal);  // 功率最接近的排前面
});
```

**排序优先级（从高到低）：**
1. （仅中高压）F 级优先于 H 级
2. 满足需求（`ok=true`）优先于不满足
3. 修正后功率与目标的**差值绝对值最小**（即"最优匹配" = 够用且最贴近）

### 3.5 步骤 6：最佳匹配

```js
var top = null;
for (i…) if (list[i].ok) { top = list[i]; break; }   // 排序后第一个 ok 的
var basePw = top ? (duty==='PRP' ? top.ch : top.st) : 0;
```

UI 展示链路：
```
最佳匹配卡片（matchDisplay）  ← 型号 + 温升徽章 + 参数标签 + 「修正后 ≥ 目标 ✅」
     ↓
6 步计算过程（calcDisplay）   ← 可折叠，逐步展示 解析→温度→海拔→温升→备用→判定
     ↓
全部候选表（listDisplay）     ← 平铺全部 24 字段 + 品牌特有字段 + 判定列
```

**候选表列结构：**
```
# | 型号 | 接线/电压 | 出线 | PF | 励磁(标准) | 励磁(可选)
| 持续H_kVA | 持续H_kW | 备用H40_kVA | 备用H40_kW | 备用H27_kVA | 备用H27_kW
| 持续F_kVA | 持续F_kW | 备用F40_kVA | 备用F40_kW | 备用F27_kVA | 备用F27_kW
| [品牌特有字段…] | 判断
```

---

## 四、前端关键函数索引

### 4.1 数据加载

| 函数 | 行 | 职责 |
|---|---|---|
| `BRAND_FILES` | 959 | 品牌 key → json 文件映射（**顺序即下拉展示顺序**） |
| `loadBrandData(cb)` | 976 | 并发 `fetch` 全部 14 个库 → 清洗 `type==='generator'` → 灌入 `ALL_DATA`；失败品牌置 `_loaded=false` 并显示顶部警告条 |
| `brandLabel(k)` | 1020 | key → 显示名映射（如 `leroysomer` → `利莱森玛 LSA`） |
| `fillBrandDropdown()` | 1036 | 按 `BRAND_FILES` 固定顺序填充，**跳过加载失败的品牌** |

⚠️ **历史 bug**：`loadBrandData` 曾被调用两次导致所有品牌数据翻倍（候选表出现重复行）。已合并为一次调用（commit `ed7a89d`）。

⚠️ **`isLeroy(brand)` 必须匹配 BRAND_FILES 的 key**（`'leroysomer'`），不是显示名（`'利莱森玛 LSA'`）。曾因此导致 LSA 分组分支从未触发（commit `3882b01`）。

### 4.2 联动与下拉生成

| 函数 | 职责 |
|---|---|
| `onParamChange()` | 品牌/频率变化 → 重建电压下拉 |
| `isSinglePhase(w,label)` | 单相判定：`1ph-` 前缀 / `[A-Z]+\d+-1ph-`（AGG 特例）/ label 含"单相" |
| `isHVBrand(brand)` | 中高压判定（硬编码数组：LSA 中高压 + 斯坦福中高压） |
| `isAGG(brand)` / `isLeroy(brand)` | 分组品牌判定 |
| `leroyVoltageGroups()` | LSA 低压分组：标准6号(6线) → 标准6号(12线) → 特殊绕组数字升序 → 单相 |
| `aggVoltageGroups()` | AGG 按官方手册章节分组（50Hz 7 组 / 60Hz 7 组） |
| `aggWindingLabel()` | 取 code 的显示名 + 相数前缀 + 接线 |

**电压下拉三种渲染模式：**

| 模式 | 触发条件 | 实现 |
|---|---|---|
| 中高压分组 | `isHVBrand && windings.length>1` | 按 kV 等级合并 code 为逗号组合值 |
| optgroup 分组 | `isLeroy \|\| isAGG` | `<optgroup label="…">` |
| 平铺 | 其他品牌 | 逐条 `<option>`，带"单相 · / 三相 · "前缀 |

### 4.3 防御性编码规范（踩坑总结）

```js
// ① esc() 必须类型容错 —— 模板化后字段多为数字
function esc(s){ return String(s==null?'':s).replace(/&/g,'&amp;')… }
//    ❌ 旧版 s.replace() 对数字直接崩：s.replace is not a function → 整表空白

// ② 平铺宽表必须有横向滚动容器
//    .table-wrap{overflow-x:auto} + table{min-width:…} + td{white-space:nowrap}
//    ❌ 父容器 overflow:hidden（如 .browse-group）会裁剪超宽部分、无横条、列错位

// ③ 前端改 JS 后必须 node --check 校验语法
//    曾因插入分组代码丢失 onParamChange 的闭合 } → Unexpected end of input

// ④ 【血泪教训】候选表列定义必须「显式绑定取值函数」，禁止靠列名猜字段名
//    背景：2026-09-17 给候选表加「自动隐藏空列」功能时踩坑。
//    第一版写法用 recKeyOf(列名) 推导数据库字段名，想当然认为「备用H40_kVA ↔ stdby_h_40c_kVA」
//    是同构的，于是对非「备用」开头的列直接返回列名本身当作字段名。
//    结果：查 rec['接线/电压']、rec['出线']、rec['PF'] 全是 undefined
//         → 判空逻辑认定这些列「全空」→ 整列被删
//         → 候选表从 20 列缩水到 7 列，接线/电压/出线/PF/励磁/持续H/持续F 全没了
//    根因：列名是「展示文案」，数据库字段名是「标识符」，两者不是同一套命名：
//         接线/电压 → winding_label   出线 → wires   PF → pf   励磁(标准) → exc_std
//    ✅ 正确做法：每列显式写一个 get() 取值函数，同一个 get() 既产出单元格内容
//       又作为判空依据 —— 两者物理上同源，不可能错位：
//       var COLDEFS=[{t:'接线/电压', get:function(x,g){return x.wd;}},
//                    {t:'出线',     get:function(x,g){return g.wires;}}, …];
//       var keepCols=COLDEFS.filter(cd => cd.P || list.some(x => !isBlank(cd.get(x, x.rec||{}))));
//    推论：PDF 导出也必须复用屏幕的同一套列定义（KEEP_DEFS），否则两边列不一致会串列。
//    加固：渲染后校验「每行 td 数 == 表头 th 数」，不等则回退到显示全部列。
```

### 4.4 其他页面

| 页面 | 主要函数 | 说明 |
|---|---|---|
| 产品库 | `fillBrowseBrand` / `renderBrowseList` / `toggleBrowseModel` / `renderBrowseDetail` | 按型号聚合；同 `(frequency, winding_code)` 去重；功率范围取 `stdby_h_27c_kVA \|\| cont_h_kVA` 的 min~max |
| AI 售前工程师 | `aiAsk` / `demoReply` / `aiRealCall` | 当前**演示模式**（关键词匹配）；`AI_API.enabled=true` 即切真实后端 |
| 油耗工具 | `fuelUpdateBsfc` / `fuelBuildLoadTable` / `fuelPerformConversion` | 柴油密度 850 g/L；BHP→kW 0.7457 |
| 电流工具 | `ampsCalc()` | |
| 油箱工具 | `tankCalc()` | |
| 通知 | `loadHelpNotices()` | 读 `help_notices.json`（如斯坦福 HC 系列停产提示） |

---

## 五、品牌差异化规则总表

| 维度 | 利莱森玛 LSA/TAL | 斯坦福 | AGG KI/KK | 美奥迪 | 马拉松 | 英格 | 铨一 | 订高 | 中高压 |
|---|---|---|---|---|---|---|---|---|---|
| 温度系数源 | H级表 | 官方表 | AGG手册 | 美奥迪手册 | H级表 | H级表 | H级表 | H级表 | **不适用** |
| 海拔系数源 | `ALT_FACTOR` | `ST_ALT` | `AGG_ALT` | `MECC_ALT` | `ALT_FACTOR` | `ALT_FACTOR` | `ALT_FACTOR` | `ALT_FACTOR` | **不适用** |
| 电压下拉 | optgroup 分组 | 平铺 | optgroup 按章节 | 平铺 | 平铺 | 平铺 | 平铺 | 平铺 | kV 数值升序+组合值 |
| 励磁字段 | ✅ 全 | ✅ 全 | ✅ 全 | ✅ std | ✅ 全 | ❌ 无 | QYK✅/QYI❌ | ❌ 无 | ✅ std |
| 出线数 | ✅ | ✅ | ✅ | ✅ | ✅ | ❌ | ✅ | ✅ | ✅ |
| 接线字段 | ✅ | ❌ | ✅ | ❌ | ❌ | ❌ | ✅ | ✅ | ❌(留空) |
| 主用口径 | cont_h | cont_h | cont_h | cont_h | cont_h | cont_h | cont_h | cont_h | **cont_f** |
| 备用口径 | stdby_h_27c | stdby_h_27c | stdby_h_27c | stdby_h_27c | stdby_h_27c | stdby_h_27c | stdby_h_27c | stdby_h_27c | **stdby_f_27c** |

---

## 六、已知数据缺口与待办

### 6.1 待办（按优先级）

| # | 事项 | 状态 | 阻塞点 |
|---|---|---|---|
| 1 | **降额系数入库（IP44 / C5）** | 🔬 方案已定，未动手 | **等用户向厂家问清数据** |
| 2 | 选型逻辑重构 | ⏳ 待拍板 | 4 个决策点 A/B/C/D（见 `docs/用户操作逻辑.md`） |
| 3 | 电压档精简 | ⏳ 待评估 | leroysomer/TAL/斯坦福/美奥迪 档位偏多（AGG KK 已完成，40档→10档） |
| 4 | F 级备用数据补录 | ⏳ | leroysomer / leroysomer-tal 的 `stdby_f_*` 为空 |
| 5 | QYI 励磁字段 | ⏳ 待确认 | QYK 写了 SHUNT，QYI 未写，不统一 |
| 6 | QYI 14 绕组变体 | ⏳ 待决定 | QY13/QY14 特殊绕组（功率不同），用户指示先剔除 |
| 7 | 导出 PDF | ❌ 未实现 | 按钮为占位 `alert('导出功能待实现')` |
| 8 | AI 售前工程师真实后端 | ❌ 未实现 | `aiRealCall()` 为 TODO |

### 6.2 降额系数方案（已定，待实施）

**核心认知：降额数据是"型号属性"，不是全局系数** —— 三厂数据各品牌/各型号都不同。

**方案（两步）：**

1. **数据层**：每型号加 `casing` 子对象，只写该型号支持的防护
   ```json
   { "model": "LSA 44.3 S4", "casing": {
       "ip44": { "kva_factor": 0.9 },
       "c5":   { "kva_factor": 0.85 }
   }}
   ```
2. **前端**：改"逐型号比较" —— 候选型号装某防护后可用功率 = 型号标称 × 该系数，拿它 ≥ 用户原始目标公平比对；**装不了的型号视为不支持**（直接淘汰或标注）

**当前临时做法（待替换）**：表单「特殊选配」下拉 = 无 / IP44(÷0.9) / C5(暂 0%)，**全局统一系数**，不准确。
- C5 降额数据由用户去问
- IP44 的 0.9 **目前是占位值**，也需厂家确认

### 6.3 数据校验报告已标记的问题（不在本次任务范围，未修）

- AGG KI 50Hz `B31-415` 整档乘 415/400
- AGG KI H 级序列倒挂 35 处（60Hz B32/T22）
- kVA/kW 错误 5 处
- 利莱森玛 LSA 52.3 L12 `52-690` F>H 源数据异常 1 条
- 28 条 `cont_h=0` 存量缺口（保留未修）

---

## 七、部署与维护

### 7.1 部署

- **GitHub Pages 静态托管**，`origin/main` 分支根目录直出
- **线上仅 18 个必要文件**：`.gitignore` / `README.md` / `index.html` / `help_notices.json` / 14 个品牌 json
- `.gitignore` 防护：`*.bak*` / `_*.js` / `_*.py` / `*.xlsx` / `node_modules/`

### 7.2 维护规范（铁律）

1. **任何动作前后都要二次确认** —— 做数据校验、double check 后再推送
2. **各品牌命名独立，不复用别家**
3. **无数据留空，不填 0**
4. **接线方式不擅自脑补** —— 表格没给就不写；给了就必须按电压档逐一对应
5. **改数据前备份**，随时可回滚
6. **前端改 JS 后 `node --check` 校验语法**

### 7.3 操作便利性原则

⚠️ **写入新数据时务必考虑用户操作便利性：不能出现下拉几十条选项的情况。**
新增电压档前必须评估，能用段合并/分组的必须合并。
- 合并原则：**同功率段才能合并**（合并前逐型号核验，不能只看抽样）
- 标签规则：段内电压**全列出**（如「B31 三相 380/400/415V」），**禁止简写为 380-415V**（用户会不清楚 400 在不在）

---

## 八、选型逻辑的根本矛盾（待解决）

**用户心智模型：**
```
品牌 → 频率 → 电压 → 功率 → 海拔 → 温度
```

**实际表单顺序：**
```
品牌 → 电压(接线) → 频率 → 用途 → 功率 → 海拔 → 温度
```

**矛盾点：**
1. **绕组概念对普通用户不可理解** —— 利莱森玛的 `Y-400` / `Δ-230` / `YY-200` 三种接线档让用户懵（其实是同一台机器的三种接法）
2. **接线（winding_conn）用户能理解，应保留**
3. **接线纯展示、不参与过滤** —— 匹配键只有 `winding_code`（代码事实）
4. **电压下拉难度分档：**
   - 🟢 友好：英格 / 中高压 / 斯坦福低压 / 铨一
   - 🟡 偏难：利莱森玛低压 / TAL / 马拉松
   - 🔴 最难：美奥迪 / AGG / 订高（英文 + 接线串 + 多电压段）

**⏳ 4 个待拍板决策点见 `docs/用户操作逻辑.md`（A/B/C/D），用户确认方向后才能动手改。**

---

*文档基于线上代码实测整理，行号对应 2026-09-17 版本 index.html（1564 行）。*
