<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>发电机选型工具</title>
<style>

:root{
  /* ===== 品牌红系（macOS 风格）===== */
  --brand:#8e1f2c;              /* 主色 深红 */
  --brand-2:#a8283a;            /* 主色亮一档 */
  --brand-hi:#c8323e;           /* 高亮红 */
  --brand-lite:#e04b4b;         /* 页头亮红 */
  --brand-ink:#5b2028;          /* 文字红 */
  --brand-soft:rgba(142,31,44,.08);
  --brand-soft2:rgba(142,31,44,.14);
  --brand-line:rgba(142,31,44,.10);

  /* ===== 中性色（macOS 灰阶）===== */
  --ink:#1f2328;
  --ink-2:#4a5058;
  --ink-3:#6b7480;
  --ink-4:#98a1ac;
  --bg:#f2f1f3;
  --line:#e6e2e4;
  --line-2:#efecee;

  /* ===== 表面 ===== */
  --surf:#ffffff;
  --surf-2:#faf9fa;
  --surf-3:#f6f4f5;

  /* ===== 玻璃（仅静态区使用）===== */
  --glass-bg:rgba(255,255,255,.62);
  --glass-bd:rgba(255,255,255,.72);
  --glass-blur:blur(20px) saturate(1.8);

  /* ===== macOS 曲线 ===== */
  --ez-apple:cubic-bezier(.25,.1,.25,1);
  --ez-spring:cubic-bezier(.22,1,.36,1);
  --ez-expo:cubic-bezier(.16,1,.3,1);

  /* ===== 判定色（保留语义）===== */
  --ok:#16a34a;
  --ok-bg:#f0fff4;
  --ok-bd:#bbf7d0;
  --no:#dc2626;
  --no-bg:#fff5f5;
  --no-bd:#fecaca;
  --warn:#e67e22;
}
*{box-sizing:border-box;margin:0;padding:0}
/* ══════ 滚动条：全站统一 macOS 暖红风格（电脑端 + 手机端一致）══════
   ① html{overflow-y:scroll}：纵向滚动条**始终占位**，消除「内容变高
      → 滚动条首次出现 → 视口有效宽变小 → margin:0 auto 居中的整页
      内容左移一下」的抖动。
   ② 配色统一走站内主色 rgba(142,31,44,*)：轨道透明、滑块暖红、
      两端留白（border+background-clip 做出悬浮胶囊感）、hover/active 加深。
   ③ 用**通配选择器**（`*::-webkit-scrollbar`）而不是逐容器列举，
      保证任何滚动容器（页面、表格、AI 对话、产品库、日志、文本框…）
      风格自动一致；窄屏再把尺寸收细一点，跟手机端适配。 */
html{overflow-y:scroll}
/* Firefox（新语法，全局） */
*{scrollbar-width:thin;scrollbar-color:rgba(142,31,44,.30) transparent}
/* WebKit / Chromium / Safari —— 全局统一 */
*::-webkit-scrollbar{width:12px;height:12px}
*::-webkit-scrollbar-track{background:transparent}
*::-webkit-scrollbar-thumb{
  background:rgba(142,31,44,.30);
  border-radius:99px;
  border:3px solid transparent;
  background-clip:content-box;
  min-height:32px;
}
*::-webkit-scrollbar-thumb:hover{
  background:rgba(142,31,44,.48);
  border:3px solid transparent;background-clip:content-box;
}
*::-webkit-scrollbar-thumb:active{
  background:rgba(142,31,44,.62);
  border:3px solid transparent;background-clip:content-box;
}
*::-webkit-scrollbar-corner{background:transparent}
/* 内滚区（表格 / AI 对话 / 产品库详情）：滑块略淡，不抢主要内容视线 */
.table-wrap::-webkit-scrollbar-thumb,
.ai-chat::-webkit-scrollbar-thumb,
.browse-detail::-webkit-scrollbar-thumb{background:rgba(142,31,44,.24)}
.table-wrap::-webkit-scrollbar-thumb:hover,
.ai-chat::-webkit-scrollbar-thumb:hover,
.browse-detail::-webkit-scrollbar-thumb:hover{background:rgba(142,31,44,.42)}
/* 横滚时下方滚动条与右侧同宽同色，避免出现"两条不一样" */
.table-wrap::-webkit-scrollbar{height:12px}
body{font-family:-apple-system,"Microsoft YaHei",sans-serif;color:var(--ink);background-color:var(--bg);background-image:radial-gradient(900px 560px at 8% 4%,rgba(142,31,44,.055),transparent 64%),radial-gradient(760px 480px at 92% 10%,rgba(200,50,62,.045),transparent 62%),linear-gradient(160deg,#faf8f9 0%,#f3f1f3 52%,#eeecee 100%);background-attachment:fixed}
/* 页面背景：暖白通透（原方案 D）= 双角暖红淡晕 + 160deg 暖白渐变。
   ⚠️ 颜色与图像必须分开写（background-color + background-image）：
   写成 `background:var(--bg) radial-gradient(...)` 会因简写语法非法被整条丢弃。
   纯静态渐变，无动图/无模糊 → 滚动零额外开销。*/
.header{
  /* 不透明红渐变：不用毛玻璃模糊。
     sticky 元素若带 blur，滚动时每帧都要重新采样背后内容 → 持续 GPU 开销。 */
  background:linear-gradient(135deg,#e04b4b 0%,#c8323e 55%,#a8283a 100%);
  color:#fff;padding:20px 40px;display:flex;justify-content:space-between;align-items:center;
  position:sticky;top:0;z-index:200;
  box-shadow:0 1px 0 rgba(255,255,255,.18) inset,0 2px 16px rgba(142,31,44,.20);
}
.header h1{font-size:22px;cursor:pointer;letter-spacing:-.01em;transition:opacity .25s var(--ez-apple)}
.header h1:hover{opacity:.82}
.header p{font-size:13px;opacity:.7}
.nav{display:flex;gap:6px}
.nav a{color:rgba(255,255,255,.74);text-decoration:none;font-size:13px;padding:6px 14px;border-radius:8px;cursor:pointer;transition:background .25s var(--ez-apple),color .25s var(--ez-apple)}
.nav a:hover{color:#fff;background:rgba(255,255,255,.16)}
.nav a.active{color:#fff;background:rgba(255,255,255,.22);box-shadow:0 1px 0 rgba(255,255,255,.25) inset}

.page{max-width:1200px;margin:0 auto;padding:16px;display:grid;gap:16px;grid-template-columns:340px 1fr;grid-template-areas:"left right" "bottom bottom"}
/* 选型页：左=选型参数（340px） 中=内容区 右=侧栏（提示 + 厂家选型表，220px）
   用户 13:21 要求：原左右两条竖栏全部移到右边，上下叠放（上=提示，下=厂家选型表）。 */
.page.col-split{
  grid-template-columns:340px minmax(0,1fr) var(--side-w,220px);
  grid-template-areas:"left right side" "bottom bottom side";
}
.side-area{grid-area:side;display:flex;flex-direction:column;gap:16px;min-width:0}
/* 侧栏两栏高度各 = (参数卡高 - gap) / 2（由 JS 写 --rc-half），合计=参数卡高 */
.side-area .notice-panel{
  height:var(--rc-half,300px);box-sizing:border-box;
  background:linear-gradient(180deg,#fff8e6,#fffdf6);
  border:1px solid #f2d99b;border-radius:14px;
  padding:16px 10px;
  display:flex;align-items:center;justify-content:center;
  box-shadow:0 1px 2px rgba(31,35,40,.05);
}
.notice-panel .notice-txt{
  writing-mode:vertical-rl;text-orientation:upright;letter-spacing:.14em;
  font-size:13px;line-height:1.9;font-weight:700;color:#a15c07;
}
.notice-panel .notice-ico{writing-mode:horizontal-tb;font-size:16px;margin-bottom:8px}
/* ⚠️ 竖排栏内 flex 容器必须限宽限高，否则子元素（如「数据还在校验中」横排图标
   与竖排文字混排）会把容器撑出栏宽（实测 61→71 溢出）。 */
/* ⚠️ 竖排栏内 flex 容器：align-items:center 会让「最宽子项(notice-body)」把
   inner 撑出栏宽（实测 inner 60.59 vs body 80.98 → scrollW 71 > clientW 61）。
   修法：stretch 让子项各自不超过 inner 宽，并逐级限宽 100%。 */
.notice-panel .notice-inner{
  display:flex;flex-direction:column;align-items:stretch;justify-content:center;
  max-width:100%;max-height:100%;min-width:0;min-height:0;
  box-sizing:border-box;overflow:hidden;
}
.notice-panel .notice-inner>*{max-width:100%;min-width:0}
.notice-panel .notice-sub{
  writing-mode:vertical-rl;text-orientation:upright;letter-spacing:.1em;
  font-size:11px;line-height:1.8;font-weight:500;color:#b9832e;margin-top:10px;
}
/* 右栏「厂家选型表」（占位，后续放厂家选型表）*/
.notice-panel.factory-panel{
  background:linear-gradient(180deg,#eef6ff,#fbfdff);
  border-color:#c7dcf3;
}
.notice-panel.factory-panel .notice-txt{color:#1d4e89}
.notice-panel.factory-panel .notice-sub{color:#5a8fc7}
.notice-panel .notice-body{
  writing-mode:vertical-rl;text-orientation:upright;letter-spacing:.1em;
  font-size:12px;line-height:1.9;color:#6b7c93;
}
/* 厂家选型表链接列表（竖排栏内纵向排） */
.notice-panel .fx-link{
  writing-mode:vertical-rl;text-orientation:upright;
  display:flex;flex-direction:column;align-items:center;
  gap:6px;padding:8px 6px;margin:4px 0;
  border:1px solid #c7dcf3;border-radius:10px;
  background:#fff;text-decoration:none;
  font-size:12px;line-height:1.7;color:#1d4e89;font-weight:600;
  transition:background .15s,border-color .15s;
}
.notice-panel .fx-link:hover{background:#e3f0ff;border-color:#8fbde8}
.notice-panel .fx-ico{writing-mode:horizontal-tb;font-size:15px}
/* ★ 用户 13:29：斯坦福「Industrial Ratings Book Edition 9」等长名称会冲出栏外。
   竖排栏内标签必须限高 + 内部可滚，且能断行（长英文串不折行会横向撑破）。
   ⚠️ 竖排下可用高度 = 元素高度，故用 max-height 约束 + overflow-y auto。 */
.notice-panel .fx-label{
  /* 竖排文字：宽度由内容决定，不能被 flex 压缩（center 下实测被压到 20px 而需要 41px）*/
  flex:0 0 auto;width:auto;
  max-height:100%;overflow:hidden auto;
  overflow-wrap:anywhere;word-break:break-word;
  text-align:center;min-height:0;
}
/* 链接本身不许超出栏高（宽度由内容决定，上限交给 .notice-body 的 min-width）*/
.notice-panel .fx-link{
  align-self:center;
  max-height:100%;overflow:hidden;
  box-sizing:border-box;
  flex:0 0 auto;
}
/* 厂家栏内容区：竖排 vertical-rl 下「宽」=交叉轴，必须显式放开，
   否则 body 只有 61px 而内部链接需要 81px → scrollW 溢出。
   ⚠️ 这是本轮真正的根因：竖排容器的交叉轴尺寸不会被内容自动撑开。 */
/* ⚠️ 真根因：.notice-inner 的宽度由「最窄兄弟节点」决定（ico/txt 只需 60px），
   而 .notice-body 是竖排(vertical-rl)容器 —— 竖排容器的交叉轴尺寸（宽）
   不会被内部 link 撑开，于是 body 停在 61px、内部 link 需要 81px → 溢出。
   修法：竖排容器必须显式给定交叉轴尺寸 → body 宽度锁「栏可用宽」。 */
.notice-panel.factory-panel .notice-inner{
  max-height:100%;overflow:hidden;
  width:100%;box-sizing:border-box;
}
.notice-panel.factory-panel .notice-body{
  max-height:100%;overflow:hidden auto;min-height:0;
  width:100%;min-width:0;box-sizing:border-box;
  /* 竖排容器交叉轴不许被内容外推 */
  contain:none;
}
.notice-panel .fx-hint{
  writing-mode:vertical-rl;text-orientation:upright;
  font-size:12px;letter-spacing:.1em;color:#5a8fc7;font-weight:500;
}
.card{
  background:var(--surf);border-radius:14px;padding:20px;
  border:1px solid var(--line);
  box-shadow:0 1px 2px rgba(31,35,40,.05),0 8px 24px -12px rgba(31,35,40,.10);
}
.card h2{
  font-size:15px;margin-bottom:12px;padding-bottom:8px;
  border-bottom:1px solid var(--brand-line);color:var(--brand-ink);
  letter-spacing:-.005em;
}
.left-area{grid-area:left;align-self:start}
.right-area{grid-area:right;align-self:start;min-width:0}
/* 选型页右列：必须撑满网格行高（=左卡高），否则永远差一截 */
.page.col-split .right-area{align-self:stretch}
/* 右列容器只做布局，不画卡片外观（外观由内部 match-area/ai-area 自持）*/
.page.col-split .right-area{background:none;border:0;box-shadow:none;padding:0;border-radius:0}
.bottom-area{grid-area:bottom}
/* ★ 用户 13:29：底部「计算过程/全部候选」卡要跟上方对齐 ——
   桌面端侧栏已移到最右（含提示栏+厂家选型表），底部卡必须跨过中间列、
   右边界与侧栏左边界对齐（即 right 列 + side 列之间的 gutter）。
   做法：把 bottom 的网格区扩成 right+side 两列。
   ⚠️ 只作用于 .col-split（选型页），产品库/其他页不受影响。 */
/* ★ 用户 13:51 选「甲」：底部卡拉满整行，左边界也对齐参数卡。 */
.page.col-split .bottom-area{grid-column:1 / 4}

/* ================= 选型页右列：最佳匹配 + AI 售前，上下两卡固定高 =================
   用户要求：
   1. 最佳匹配卡片拆成上下两个卡片
   2. 上面放最佳匹配内容，框高固定
   3. 下面放 AI 售前工程师，框高固定
   4. 两卡高度之和 = 左侧「选型参数」卡片高度
   做法：左右两卡组成一个 sticky 等高的「视口高列」，用
   calc((100vh - 页头 - 上下留白 - gap) / 2) 各分一半 →
   两卡等高等分，且随视口自适应；页面滚动时两卡一并在视口内保持可见。
   作用域严格锁 .match-area / .ai-area，不影响手机端与其他页面。 */
/* ⚠️ 本行会覆盖前面定义的列版式，故必须同步写 3 列（side 列）。 */
.page.col-split{grid-template-columns:340px minmax(0,1fr) var(--side-w,220px);grid-template-areas:"left right side" "bottom bottom side";align-items:stretch;align-content:start}
.page.col-split .right-area{
  display:flex;flex-direction:column;gap:16px;
  /* height 用 auto → 由 align-self:stretch 撑满网格行高（=左卡高）。
     ⚠️ 不要再写 height:var(--rc-full)：非 auto 的 height 会让 stretch 失效。 */
  height:auto;
}
.page.col-split .match-area,
.page.col-split .ai-area{display:flex;flex-direction:column;overflow:hidden}
.page.col-split .match-area,
.page.col-split .ai-area{
  /* 右列容器高 = 左卡高，两卡各 flex:1 等分 → 天然「两卡之和 = 左卡高」。
     同时给一个最小高保障，避免左卡极矮时两卡被压扁。 */
  flex:1 1 0;
  min-height:var(--rc-half,180px);
}
/* 卡片标题不参与伸缩，保证两卡内容区高度一致 */
.page.col-split .match-area>h2,
.page.col-split .ai-area>h2{flex:0 0 auto}
/* 最佳匹配内容区：内部滚动，卡高恒定 */
.page.col-split #matchDisplay{flex:1 1 auto;min-height:0;overflow-y:auto;overscroll-behavior:contain}
/* AI 面板：填满卡片剩余高度 */
.page.col-split .ai-panel{margin-top:0;flex:1 1 auto;min-height:0;display:flex;flex-direction:column}
.page.col-split .ai-chat{flex:1 1 auto;min-height:0;max-height:none}
.page.col-split .ai-input-row,
.page.col-split .ai-hint{flex:0 0 auto}
.form-group{margin-bottom:10px}
.form-group label{display:block;font-size:12px;font-weight:600;margin-bottom:2px;color:var(--ink-2)}
.form-group input,.form-group select{
  width:100%;padding:7px 11px;border:1px solid var(--line);border-radius:9px;font-size:13px;background:var(--surf);
  transition:border-color .25s var(--ez-apple),box-shadow .25s var(--ez-apple);
}
.form-group input:focus,.form-group select:focus{outline:none;border-color:var(--brand-2);box-shadow:0 0 0 3px var(--brand-soft2)}
.radio-group{display:flex;gap:10px;margin:3px 0}
.radio-group label{font-weight:400;font-size:13px;display:flex;align-items:center;gap:4px;cursor:pointer}
.radio-group input[type=radio]{width:auto;cursor:pointer}
/* ===== 双功率输入（主用 / 备用）===== */
.pw-group{display:flex;flex-direction:column;gap:10px}
.pw-item{background:var(--surf-2);border:1px solid var(--line);border-radius:11px;padding:9px 11px}
.pw-item>label{font-size:12px;font-weight:600;color:var(--brand-ink);margin-bottom:4px}
.pw-opt{font-weight:400;font-size:11px;color:var(--ink-4);background:var(--brand-soft);padding:1px 7px;border-radius:8px;margin-left:4px}
.pw-item input[type=number]{width:100%;padding:6px 10px;border:1px solid var(--line);border-radius:5px;font-size:13px;background:#fff}
.pw-item input[type=number]:focus{outline:none;border-color:var(--brand-2);box-shadow:0 0 0 3px var(--brand-soft2)}
.pw-item .radio-group{margin:0 0 4px}
.pw-item .pw-tr label{font-size:12px}
.pw-hint{font-size:11px;color:var(--ink-3);line-height:1.55;margin:-4px 0 10px;padding:7px 10px;background:var(--surf-3);border-radius:9px;border-left:3px solid var(--brand-soft2)}
.volt-hint{font-size:11px;color:var(--ink-3);line-height:1.5;margin-top:4px;min-height:14px}
.volt-hint.warn{color:#c2410c}
.btn{
  background:linear-gradient(180deg,var(--brand-2),var(--brand));
  color:#fff;border:none;padding:9px 18px;border-radius:9px;font-size:14px;cursor:pointer;width:100%;margin-top:2px;
  box-shadow:0 1px 0 rgba(255,255,255,.22) inset,0 2px 8px -2px rgba(142,31,44,.34);
  transition:transform .18s var(--ez-spring),box-shadow .25s var(--ez-apple),filter .25s var(--ez-apple);
}
.btn:hover{filter:brightness(1.06);box-shadow:0 1px 0 rgba(255,255,255,.26) inset,0 4px 14px -2px rgba(142,31,44,.42)}
.btn:active{transform:scale(.985)}
.btn:disabled{background:var(--ink-4);cursor:not-allowed;box-shadow:none;filter:none}
.btn-secondary{background:var(--line);color:var(--ink);border:none;padding:6px 14px;border-radius:5px;font-size:13px;cursor:pointer}
.btn-secondary:hover{background:#f0ecee;border-color:var(--brand-soft2)}
.btn-secondary:active{transform:scale(.985)}

.calc-box{background:var(--surf-2);border:1px solid var(--line);border-radius:11px;padding:11px 13px;font-size:13px;line-height:1.7}
.calc-row{display:flex;justify-content:space-between;padding:3px 0;border-bottom:1px solid #f0f0f0}
.calc-row:last-child{border:0}
.calc-label{color:#666}
.calc-val{font-weight:600}
.calc-total{color:var(--brand);font-size:14px;font-weight:700}

.match-card{background:#f0fff4;border:1px solid #bbf7d0;border-radius:8px;padding:14px;margin-top:8px}
.match-card .model{font-size:17px;font-weight:700;margin-bottom:6px}
.match-card .model .badge{display:inline-block;background:#16a34a;color:#fff;font-size:11px;padding:1px 7px;border-radius:3px;margin-left:6px;vertical-align:middle}
.match-card .params{font-size:13px;line-height:1.8}
.match-card .params .tag{display:inline-block;background:#dcfce7;color:#166534;padding:1px 6px;border-radius:3px;margin:1px}
.match-card.no-match{background:#fff5f5;border-color:#fecaca}
.match-card.no-match .model{color:#dc2626}

/* ---- AI 售前工程师窗口 ---- */
.ai-panel{margin-top:20px;border:1px solid var(--line);border-radius:8px;background:#fff;overflow:hidden}
.ai-header{display:flex;align-items:center;gap:6px;padding:9px 12px;background:var(--brand);color:#fff;font-size:13px;font-weight:600}
.ai-dot{width:8px;height:8px;border-radius:50%;background:#22c55e;animation:aiPulse 1.6s infinite}
@keyframes aiPulse{0%,100%{opacity:1}50%{opacity:.4}}
.ai-badge{margin-left:auto;font-size:10px;font-weight:500;background:rgba(255,255,255,.18);padding:1px 8px;border-radius:10px}
.ai-chat{padding:12px;background:var(--surf-2);max-height:340px;overflow-y:auto;display:flex;flex-direction:column;gap:10px}
.ai-msg{display:flex;gap:8px;max-width:96%}
.ai-bot{align-self:flex-start}
.ai-user{align-self:flex-end;flex-direction:row-reverse}
.ai-avatar{width:26px;height:26px;border-radius:50%;background:var(--line);display:flex;align-items:center;justify-content:center;font-size:14px;flex-shrink:0}
.ai-user .ai-avatar{background:#dbeafe}
.ai-bubble{padding:8px 11px;border-radius:10px;font-size:13px;line-height:1.7;background:#fff;border:1px solid var(--line);white-space:pre-wrap;word-break:break-word}
.ai-user .ai-bubble{background:var(--brand);color:#fff;border:none}
.ai-bubble.typing{color:var(--ink-4)}
.ai-typing .ai-bubble::after{content:"▍";animation:blink 1s infinite}
/* 联网来源引用小标签（点击跳转） */
.src-tag{display:inline-flex;align-items:center;justify-content:center;min-width:15px;height:15px;padding:0 4px;margin:0 1px;font-size:10px;line-height:1;font-weight:600;color:var(--brand);background:#eef2ff;border:1px solid #c7d2fe;border-radius:4px;text-decoration:none;vertical-align:super;cursor:pointer;transition:.15s}
.src-tag:hover{background:var(--brand);color:#fff;border-color:var(--brand)}
@keyframes blink{50%{opacity:0}}
.ai-input-row{display:flex;gap:8px;padding:10px 12px;border-top:1px solid var(--line);align-items:flex-end}
.ai-input{flex:1;resize:none;border:1px solid var(--line);border-radius:6px;padding:8px 10px;font-size:13px;font-family:inherit;line-height:1.5}
.ai-input:focus{outline:none;border-color:var(--brand)}
.ai-send{padding:8px 16px;background:var(--brand);color:#fff;border:none;border-radius:6px;font-size:13px;cursor:pointer;flex-shrink:0}
.ai-send:hover{background:#2c5282}
.ai-send:disabled{opacity:.5;cursor:not-allowed}
.ai-hint{padding:6px 12px 9px;font-size:11px;color:var(--ink-4);background:#fff;border-top:1px solid var(--surf-3)}

/* ---- 产品库 ---- */
.browse-bar{display:flex;gap:16px;flex-wrap:wrap;margin-bottom:16px;align-items:flex-end}
.browse-bar .form-group{display:flex;flex-direction:column;gap:4px;min-width:160px}
.browse-bar select,.browse-bar input{padding:7px 11px;font-size:13px;border:1px solid var(--line);border-radius:9px;font-family:inherit}
.browse-bar select:focus,.browse-bar input:focus{outline:none;border-color:var(--brand)}
.browse-list{display:flex;flex-direction:column;gap:12px}
/* ⚠️ 不能用 overflow:hidden：会截断内部 .table-wrap 滚动，
   并使自身成为 sticky 滚动祖先 → 表头/首列冻结失效。
   圆角一律由子元素承担。性能：全组零渐变/零模糊/零阴影。*/
.browse-group{
  border:1px solid var(--brand-line);border-radius:12px;
  background:var(--surf);
  contain:content;
}
.browse-group-title{
  padding:10px 14px;background:var(--surf-3);
  font-weight:600;font-size:14px;color:var(--brand-ink);
  border-bottom:1px solid var(--brand-line);
  border-top-left-radius:12px;border-top-right-radius:12px;
}
.browse-model{display:flex;justify-content:space-between;align-items:center;padding:9px 14px;border-bottom:1px solid var(--brand-line);cursor:pointer}
.browse-model:last-child{border-bottom:none}
.browse-model:hover{background:var(--surf-2)}
.browse-model .bm-left{display:flex;align-items:center;gap:8px;font-size:14px;font-weight:500}
.browse-model .bm-left .chev{transition:transform .2s;color:var(--ink-4);font-size:11px}
.browse-model.open .chev{transform:rotate(90deg)}
.browse-model .bm-right{font-size:12px;color:var(--ink-3);display:flex;gap:12px;flex-wrap:wrap}
.browse-model .bm-right span{background:var(--brand-soft);color:var(--brand-ink);padding:1px 8px;border-radius:10px}
.browse-detail{display:none;padding:10px 14px;background:var(--surf-2);border-top:1px solid var(--brand-line);border-bottom-left-radius:12px;border-bottom-right-radius:12px}
.browse-detail.open{display:block}
.browse-detail .table-wrap{border:1px solid var(--brand-line);border-radius:12px}
.browse-table{width:100%;min-width:1100px;border-collapse:collapse;font-size:12px}
.browse-table th,.browse-table td{border:1px solid var(--line);padding:5px 8px;text-align:center;white-space:nowrap}
.browse-table th{background:#fdf3f3;font-weight:600;color:var(--brand-ink)}
.browse-table td{color:var(--ink-2)}
.browse-table .freq-col{font-weight:600;background:var(--surf-3);color:var(--brand-ink);white-space:nowrap}
.browse-table .wconn{font-size:10px;color:var(--ink-3);margin-top:2px}
.browse-count{font-size:12px;color:var(--ink-3);margin-bottom:4px}

.step-panel{margin-top:8px}
.step-header{display:flex;justify-content:space-between;align-items:center;padding:8px 10px;background:var(--surf-2);border:1px solid var(--line);border-radius:5px;cursor:pointer;font-size:13px;margin-bottom:4px}
.step-header:hover{background:var(--surf-3)}
.step-header .step-num{font-weight:700;color:var(--brand);margin-right:8px}
.step-header .step-desc{flex:1;color:var(--ink-2)}
.step-header .step-result{font-weight:600;color:var(--brand)}
.step-header .arrow{color:var(--ink-4);font-size:11px;transition:transform .2s}
.step-header.open .arrow{transform:rotate(180deg)}
.step-body{display:none;padding:8px 10px;background:#fff;border:1px solid var(--line);border-top:0;border-radius:0 0 5px 5px;font-size:13px;margin-bottom:4px}
.step-body.open{display:block}

.table-wrap{
  overflow:auto;max-height:78vh;overflow-anchor:none;
  border:1px solid var(--brand-line);border-radius:12px;
  background:var(--surf);
  -webkit-overflow-scrolling:touch;
  overscroll-behavior:contain;
}
table{width:100%;border-collapse:collapse;font-size:12px}
th,td{padding:5px 8px;text-align:left;border-bottom:1px solid var(--line);white-space:nowrap}
th{background:var(--surf-2);font-weight:600;position:sticky;top:0;z-index:3}
.full-table{min-width:1600px;border-collapse:separate;border-spacing:0}
/* 四角圆角（靠单元格，不靠 overflow 裁切 —— 否则掐断 sticky）*/
.full-table thead tr:first-child th:first-child{border-top-left-radius:12px}
.full-table thead tr:first-child th:last-child{border-top-right-radius:12px}
.full-table tbody tr:last-child td:first-child{border-bottom-left-radius:12px}
.full-table tbody tr:last-child td:last-child{border-bottom-right-radius:12px}
.full-table th,.browse-table th{background:var(--surf-3)}
.full-table thead th{
  position:sticky;top:0;z-index:3;
  background:#fdf3f3;color:var(--brand-ink);
  border-bottom:1px solid var(--brand-line);
  font-weight:600;font-size:12px;
  transform:translateZ(0);
}
/* ===== 冻结表头 + 首列（#判定 / 型号），横纵滚动时保持可见 =====
   性能：冻结列提升为独立合成层（translateZ(0)），sticky 定位走 GPU；
   不在单元格上加 contain（实测会加重层管理开销，反而掉帧）*/
.full-table th:first-child,.full-table td:first-child{position:sticky;left:0;z-index:2;width:42px;min-width:42px;background:#fff;border-right:1px solid var(--brand-line);transform:translateZ(0)}
.full-table th:nth-child(2),.full-table td:nth-child(2){position:sticky;left:42px;z-index:2;background:#fff;border-right:1px solid var(--brand-line);transform:translateZ(0)}
.full-table thead th{transform:translateZ(0)}
.full-table thead th:first-child,.full-table thead th:nth-child(2){z-index:5;background:#fdf3f3}
.full-table tbody tr.ok td:first-child,.full-table tbody tr.ok td:nth-child(2){background:#f2fdf5}
.full-table tbody tr.fail td:first-child,.full-table tbody tr.fail td:nth-child(2){background:#fff}
.full-table tbody tr:hover td:first-child,.full-table tbody tr:hover td:nth-child(2){background:#fdf5f5}
/* 产品库详情表：首列冻结（横向）+ 表头冻结（纵向）
   结构已补 <thead>（原先表头行在 tbody 里，导致下面所有 thead 规则全部失效）。
   z 分层：数据单元格 0 < 数据首列 2 < 表头行 3 < 表头首列/交叉 4 */
.browse-table th,.browse-table td{position:relative;z-index:0}
.browse-table th:first-child,.browse-table td:first-child{position:sticky;left:0;z-index:2;background:#fff;border-right:1px solid var(--brand-line);transform:translateZ(0)}
.browse-table thead th{position:sticky;top:0;z-index:3;background:#fdf3f3;transform:translateZ(0)}
.browse-table thead th:first-child{z-index:4;background:#fdf3f3;border-right:1px solid var(--brand-line)}
/* 交叉单元格（表头 ∩ 首列）必须最高：否则横滚时会被数据首列盖住 */
.browse-table thead th.freq-col{z-index:4;background:var(--surf-3)}
.browse-table td.freq-col{background:#fff}
/* ===== 手机端卡片列表（仅 ≤640px 显示；桌面端默认隐藏）===== */
.mc-list{display:none}
/* ===== 手机卡片样式 ===== */
.mc-card{background:var(--surf);border:1px solid var(--line);border-left:4px solid var(--ink-4);border-radius:12px;padding:12px;margin-bottom:10px;box-shadow:0 1px 2px rgba(31,35,40,.05)}
.mc-card.mc-ok{border-left-color:#16a34a;background:linear-gradient(180deg,var(--surf-2),#fff)}
.mc-card.mc-fail{border-left-color:var(--line);opacity:.72}
.mc-head{display:flex;align-items:center;gap:9px;margin-bottom:8px}
.mc-badge{flex-shrink:0;display:inline-flex;align-items:center;gap:2px;font-size:15px;line-height:1}
.mc-badge i{font-style:normal;font-size:11px;font-weight:700;color:#166534;background:#dcfce7;border-radius:8px;padding:1px 5px}
.mc-model{flex:1;text-align:left;font-size:17px;font-weight:700;color:var(--brand);background:none;border:0;padding:2px 0;font-family:inherit;cursor:pointer;word-break:break-all;line-height:1.3}
.mc-model:active{color:#16a34a}
.mc-tags{display:flex;flex-wrap:wrap;gap:5px;margin-bottom:9px}
.mc-tag{font-size:12px;color:var(--ink-2);background:var(--surf-3);border-radius:5px;padding:3px 7px;line-height:1.4}
.mc-tag-wide{flex:1 1 100%;background:var(--surf-3);color:#1e3a5f;font-weight:600}
.mc-tag i{display:block;font-style:normal;font-size:11px;font-weight:400;color:var(--ink-3);margin-top:1px}
.mc-pw{display:flex;flex-direction:column;gap:5px;padding:9px 0;border-top:1px dashed var(--line);border-bottom:1px dashed var(--line)}
.mc-pw-row{display:flex;justify-content:space-between;align-items:baseline;gap:8px}
.mc-pw-k{font-size:12.5px;color:var(--ink-3);flex-shrink:0}
.mc-pw-v{font-size:16px;font-weight:700;color:var(--brand);font-variant-numeric:tabular-nums}
.mc-card.mc-fail .mc-pw-v{color:var(--ink-3)}
.mc-exc{display:flex;flex-wrap:wrap;gap:5px;margin-top:8px;font-size:11.5px;color:var(--ink-3)}
.mc-exc span{background:var(--surf-2);border:1px solid var(--surf-3);border-radius:5px;padding:2px 7px}
.mc-more{margin-top:9px}
.mc-more-btn{width:100%;background:var(--surf-2);border:1px solid var(--line);border-radius:7px;color:var(--ink-2);font-size:13px;font-family:inherit;padding:9px;cursor:pointer;text-align:center;min-height:38px}
.mc-more-btn:active{background:var(--surf-3)}
.mc-kv-list{display:none;margin-top:8px;background:var(--surf-2);border-radius:7px;padding:4px 10px}
.mc-kv-list.open{display:block}
.mc-kv{display:flex;justify-content:space-between;align-items:baseline;gap:10px;padding:6px 0;border-bottom:1px solid var(--surf-3);font-size:13px}
.mc-kv:last-child{border-bottom:0}
.mc-k{color:var(--ink-3);flex-shrink:0}
.mc-v{color:#1e293b;font-weight:600;text-align:right;word-break:break-all}
.full-table tbody tr:hover td{background:#fdf7f7}
.full-table tr.ok td{color:#14532d}
.full-table tr.fail td{color:#9ca3af}
.full-table tr.fail td{color:#9ca3af}
tr.ok{background:#f0fff4}
tr.fail{opacity:.55}
tr:hover{background:var(--bg)}
.stats{font-size:12px;color:#888;margin-bottom:6px}
/* 型号一键复制按钮 */
.copy-btn{display:inline-block;margin-right:6px;padding:1px 6px;border:1px solid var(--line);border-radius:4px;background:var(--surf-2);color:var(--ink-3);font-size:10px;line-height:1.5;cursor:pointer;font-family:inherit;vertical-align:middle;transition:all .15s}
.copy-btn:hover{background:var(--brand);border-color:var(--brand);color:#fff}
.copy-btn.done{background:#16a34a;border-color:#16a34a;color:#fff}

.landing{text-align:center;padding:40px 20px;color:var(--ink-4)}
.landing .icon{font-size:48px;margin-bottom:12px}
.landing p{font-size:14px;line-height:1.8}

@media(max-width:800px){
/* 手机端滚动条：收细一点，触摸设备也不至于太抢眼，配色与电脑端一致 */
*::-webkit-scrollbar{width:5px;height:5px}
*::-webkit-scrollbar-thumb{border:0;background-clip:border-box;min-height:24px}
*::-webkit-scrollbar-thumb:hover{border:0;background-clip:border-box}
*::-webkit-scrollbar-thumb:active{border:0;background-clip:border-box}
.table-wrap::-webkit-scrollbar{height:5px}
.header{flex-direction:column;gap:10px}
.nav{flex-wrap:wrap;justify-content:center}

/* ===== 手机端选型页：单列纵向堆叠（选型参数 → 最佳匹配 → AI售前 → 全部候选）===== */
/* ⚠️ 必须用 .page 与 .page.col-split 两条分别写：
   桌面 .page.col-split{grid-template-columns:340px 1fr} 是 (0,2,0)，
   仅写 .page (0,1,0) 压不住 → 会退化成 0px+364px，左卡被压成一条竖线。 */
.page,
.page.col-split{
  grid-template-columns:minmax(0,1fr);
  grid-template-areas:"left" "right" "bottom";
  align-items:start;
  align-content:start;
}
/* 手机端：提示栏 + 厂家表栏放在最上面（用户 13:23 明确「手机端不要改，就按之前」）。
   顺序 = 提示栏 → 厂家选型表 → 选型参数 → 内容区 → 底部。
   ⚠️ side 是一个容器同时含两条栏，若把整块 side 排到最前，
      顺序会变成 提示→厂家→参数（对），但参数卡会被推到后面 —— 这正是之前的版式。
   注意：桌面端两者在右侧叠放，手机端回到文档流顶部。 */
.page.col-split{
  grid-template-areas:
    "side"
    "left"
    "right"
    "bottom";
}
/* 手机端：侧栏（提示 + 厂家选型表）回到正常文档流，每栏各占一行 */
.side-area{
  position:static;height:auto;min-height:0;
  width:100%;max-width:100%;align-self:start;
  display:flex;flex-direction:column;gap:10px;
}
.side-area .notice-panel{
  position:static;inset:auto;height:auto;
}
.notice-panel{height:auto;padding:10px 12px}
.notice-panel .notice-inner{flex-direction:row;flex-wrap:wrap;justify-content:center;gap:0 8px;text-align:center}
.notice-panel .notice-ico{margin-bottom:0}
.notice-panel .notice-txt,
.notice-panel .notice-sub{
  writing-mode:horizontal-tb;letter-spacing:normal;
  line-height:1.6;margin-top:0;
}
.notice-panel .notice-txt{font-size:13px}
.notice-panel .notice-sub{font-size:12px}
.notice-panel .notice-body{writing-mode:horizontal-tb;letter-spacing:normal;font-size:12px;margin-left:6px}
/* 手机端：厂家选型表链接改为横排小胶囊，一行可读 */
.notice-panel .fx-link{
  writing-mode:horizontal-tb;text-orientation:flat;
  flex-direction:row;gap:5px;padding:5px 10px;margin:0;
  border-radius:999px;font-size:12px;line-height:1.5;
}
.notice-panel .fx-ico{font-size:13px}
.notice-panel .fx-label{max-width:none;overflow:visible;white-space:normal}
.notice-panel .fx-hint{writing-mode:horizontal-tb;letter-spacing:normal;margin-left:6px}
.notice-panel .notice-inner:has(.fx-link){row-gap:6px}
.page>*{min-width:0;max-width:100%}

/* 右列：解除桌面固定高等分，回退为普通纵向堆叠 */
.page.col-split .right-area,
.page .right-area{
  display:flex;flex-direction:column;gap:12px;
  height:auto;min-height:0;
  align-self:auto;
  padding:0;background:none;border:0;box-shadow:none;border-radius:0;
}
/* 包裹层内的子元素不受 .page>*{min-width:0} 约束，必须单独解除 */
.page.col-split .right-area>*,
.page .right-area>*{min-width:0;width:100%;max-width:100%}

/* 两卡解除桌面 flex 等分与固定高，各自按内容自适应 */
.page.col-split .match-area,
.page.col-split .ai-area,
.page .match-area,
.page .ai-area{
  flex:0 0 auto;display:block;
  height:auto;max-height:none;min-height:0;
}
/* 卡内滚动区解除，交给页面整体滚动 */
.page.col-split #matchDisplay,
.page #matchDisplay{overflow:visible;max-height:none;flex:0 0 auto}
.page.col-split .ai-panel,
.page .ai-panel{display:block;flex:0 0 auto;min-height:0;margin-top:0;overflow:hidden}
.page.col-split .ai-chat,
.page .ai-chat{max-height:340px;flex:0 0 auto}
/* 左卡/底卡：解除桌面 max-width 约束，宽度吃满 */
.page.col-split .card.left-area,
.page.col-split .card.match-area,
.page.col-split .card.ai-area,
.page.col-split .card.bottom-area{width:auto;min-width:0;max-width:100%}
}
/* ================= 手机端优化（≤640px）================= */
@media(max-width:640px){
  .header{padding:12px 14px}
  .header h1{font-size:17px}
  .header p{font-size:11px}
  .nav{gap:4px;width:100%;justify-content:center}
  .nav a{font-size:12px;padding:8px 10px;min-height:34px;display:inline-flex;align-items:center}
  .page{padding:8px;gap:10px}
  .card{padding:12px;border-radius:7px}
  .card h2{font-size:14px;margin-bottom:10px}
  /* 输入框≥16px 防 iOS 自动放大 */
  .form-group input,.form-group select,.pw-item input[type=number],.input-field{font-size:16px;padding:8px 10px}
  .form-group label{font-size:12px}
  .radio-group label{font-size:13px;padding:4px 0;min-height:30px}
  .btn{padding:11px 18px;font-size:15px;min-height:44px}
  .btn-secondary{padding:9px 14px;font-size:14px;min-height:38px}
  .copy-btn{padding:4px 8px;font-size:12px}
  /* 表格：字体略放大、行高加大，横向滚动更顺 */
  .table-wrap{max-height:70vh;-webkit-overflow-scrolling:touch}
  table{font-size:14px}
  th,td{padding:8px 10px}
  .browse-table{min-width:900px}
  .browse-table .wconn{font-size:12px}
  .browse-model{padding:11px 12px}
  .browse-model .bm-left{font-size:15px}
  .browse-model .bm-right{font-size:12px;gap:8px}
  .browse-bar{gap:10px}
  .browse-bar .form-group{min-width:100%;width:100%}
  .browse-bar select,.browse-bar input{font-size:16px;padding:9px 10px;min-height:42px;width:100%}
  .half-card{min-width:100%;padding:12px 10px}
  .tool-tab{padding:9px 14px;font-size:14px;min-height:40px}
  .step-header{padding:10px 10px;font-size:13px;min-height:42px}
  .match-card .model{font-size:16px}
  .match-card .params{font-size:14px}
  .notice-item{padding:10px 12px}
  /* --- 手机端：切卡片、隐宽表（桌面端不受影响）--- */
  .table-desktop{display:none}
  .mc-list{display:flex;flex-direction:column;gap:0}
  .table-wrap{max-height:none}
  /* --- 滚动流畅度优化（B+C）--- */
  /* 卡片去阴影/渐变，降合成层开销 */
  .card{box-shadow:none;border:1px solid var(--line-2)}
  .mc-card{box-shadow:none;border:1px solid var(--line);border-left-width:4px;margin-bottom:8px;contain:layout style paint}
  .mc-card.mc-ok{background:var(--surf-2)}
  .mc-card.mc-fail{background:#fff;opacity:1}
  .mc-card.mc-fail .mc-model,.mc-card.mc-fail .mc-pw-v{color:var(--ink-4)}
  .half-card{box-shadow:none;border:1px solid var(--line-2)}
  .browse-group{contain:layout style paint}
  /* --- 油耗多工况表：手机端改竖排卡片（B方案，无横滚）--- */
  #loadTable,
  #loadTable tbody,
  #loadTable tr,
  #loadTable td{display:block;width:100%}
  #loadTable{min-width:0 !important;border-collapse:separate}
  #loadTable tr:first-child{display:none}
  #loadTable tr.load-row{background:#fff;border:1px solid var(--line);border-left:4px solid #e67e22;border-radius:9px;padding:10px 12px;margin-bottom:8px;contain:layout style paint}
  #loadTable td{border:0 !important;text-align:left !important;padding:0;white-space:normal}
  #loadTable td[data-label]{display:flex;align-items:center;gap:10px;padding:6px 0;border-bottom:1px dashed var(--surf-3);min-height:40px}
  #loadTable td[data-label]:last-child{border-bottom:0}
  #loadTable td[data-label]::before{content:attr(data-label);flex:0 0 42%;font-size:12.5px;color:var(--ink-3);font-weight:400}
  #loadTable td.load-percent-cell{display:flex;align-items:baseline;justify-content:space-between;font-size:17px;font-weight:700;color:var(--brand);border-bottom:1px solid var(--surf-3);padding-bottom:8px;margin-bottom:4px}
  #loadTable td.load-percent-cell::before{content:"负载";font-size:12px;color:var(--ink-4);font-weight:400;flex:0 0 auto}
  #loadTable td.load-percent-cell br{display:none}
  #loadTable td.load-percent-cell span{font-size:11.5px !important;color:var(--ink-4) !important;font-weight:400 !important}
  #loadTable td input{flex:1;font-size:16px;padding:8px 10px;min-height:40px;text-align:right}
  #loadTable .power-value{flex:1;text-align:right;font-size:15px}
  /* --- 产品库 --- */
  .browse-bar{flex-direction:column;align-items:stretch}
  .browse-group{border-radius:12px}
  .browse-group-title{padding:10px 12px;font-size:13.5px}
  .browse-model{flex-direction:column;align-items:flex-start;gap:6px;padding:12px}
  .browse-model .bm-left{font-size:15px;width:100%;justify-content:space-between}
  .browse-model .bm-right{width:100%;gap:6px}
  .browse-detail{padding:8px 10px}
  .browse-count{font-size:13px}
  /* --- 工具页 --- */
  .tool-tabs{gap:6px}
  .tool-tab{flex:1 1 45%;text-align:center;padding:10px 12px;font-size:13px;min-height:44px}
  .half-card{flex:1 1 100%;min-width:0;padding:14px 12px}
  .cards-grid{gap:12px !important;margin-bottom:12px !important}
  .tool-subtab{font-size:13px;min-height:40px}
  /* 工具页内联 flex 行（min-width:200/180/160px）在窄屏改为整行堆叠 */
  .card [style*="min-width:200px"],
  .card [style*="min-width:180px"],
  .card [style*="min-width:160px"],
  .card [style*="min-width:150px"]{flex:1 1 100% !important;min-width:0 !important}
  .card [style*="max-width:420px"]{max-width:100% !important}
  .card button.btn[style*="max-width:200px"]{max-width:100% !important}
  /* 帮助页 --- */
  .notice-item{padding:11px 12px}
  .notice-item .n-title{flex-direction:column;align-items:flex-start;gap:3px;font-size:13.5px}
  .notice-item .n-content{font-size:13px}
  .notice-empty{padding:18px;font-size:13px}
  .landing{padding:28px 14px}
  .landing .icon{font-size:40px}
  .landing p{font-size:14px}
}

/* ================= 工具页：油耗转换工具 ================= */
.tool-tabs{display:flex;gap:8px;flex-wrap:wrap;margin-bottom:16px}
.tool-tab{background:var(--surf-3);border:1px solid var(--line);color:var(--ink-2);padding:8px 18px;border-radius:6px;font-size:14px;font-weight:600;cursor:pointer;transition:.15s}
.tool-tab.active{background:var(--brand);color:#fff;border-color:var(--brand)}
.tool-tab:hover{background:var(--line)}.tool-tab.active:hover{background:var(--brand-2)}
.tool-panel{animation:toolFade .2s}
/* ── 电流计算器样式 ── */
.amps-form{display:flex;flex-direction:column;gap:14px}
.amps-seg{display:inline-flex;background:var(--surf-3);border:1px solid var(--line);border-radius:10px;padding:3px;gap:3px;align-self:flex-start}
.amps-seg-btn{background:transparent;border:0;color:var(--ink-2);padding:7px 26px;border-radius:8px;font-size:14px;font-weight:600;cursor:pointer;font-family:inherit;transition:.15s}
.amps-seg-btn:hover{color:var(--brand-ink)}
.amps-seg-btn.active{background:var(--brand);color:#fff;box-shadow:0 1px 3px rgba(26,54,93,.25)}
.amps-fields{display:flex;gap:14px;flex-wrap:wrap}
.amps-fields .form-group{flex:1;min-width:170px}
.amps-result{margin-top:18px;background:linear-gradient(180deg,var(--surf-2),#fff);border:1px solid var(--line);border-radius:14px;padding:18px 20px}
.amps-result-main{display:flex;align-items:stretch;gap:20px;flex-wrap:wrap}
.amps-result-item{flex:1;min-width:150px;text-align:center}
.amps-result-label{font-size:12px;color:var(--ink-3);margin-bottom:6px;letter-spacing:.02em}
.amps-result-value{font-size:30px;font-weight:800;color:var(--ink-1);line-height:1.1;font-variant-numeric:tabular-nums}
.amps-result-value.accent{color:var(--brand)}
.amps-result-value .unit{font-size:.5em;font-weight:600;color:var(--ink-3);margin-left:2px}
.amps-result-divider{width:1px;background:var(--line)}
.amps-formula{margin-top:16px;padding-top:12px;border-top:1px dashed var(--line);font-size:12.5px;color:var(--ink-3);text-align:center}
.amps-hint{margin-top:8px;font-size:12px;color:var(--ink-4);text-align:center}
@media(max-width:560px){.amps-result-divider{display:none}.amps-fields .form-group{min-width:100%}}
@keyframes toolFade{from{opacity:0;transform:translateY(4px)}to{opacity:1;transform:none}}
.half-card{flex:1;min-width:280px;background:#fff;border:1px solid var(--line);border-radius:10px;padding:1.2rem 1rem;box-shadow:0 1px 3px rgba(0,0,0,.05)}
.input-field{width:100%;padding:7px 11px;font-size:13px;border:1px solid var(--line);border-radius:6px;background:#fff;font-family:inherit}
.input-field:focus{outline:none;border-color:var(--brand);box-shadow:0 0 0 2px rgba(26,54,93,.15)}
/* ===== 帮助页通知公告(只读显示) ===== */
.notice-list{margin-top:4px}
.notice-item{background:var(--surf-2);border:1px solid var(--line);border-left:4px solid var(--brand);border-radius:6px;padding:10px 14px;margin-bottom:10px}
.notice-item .n-title{font-weight:600;font-size:14px;color:var(--brand);display:flex;justify-content:space-between;align-items:center}
.notice-item .n-ts{font-size:11px;color:var(--ink-4);font-weight:400}
.notice-item .n-content{font-size:13px;color:var(--ink-2);margin-top:6px;line-height:1.7;white-space:pre-wrap}
.notice-empty{text-align:center;padding:24px;color:var(--ink-4);font-size:13px;border:1px dashed var(--line);border-radius:6px}

/* ===== 公告弹窗（每次打开网页弹最新一条） ===== */
.modal-mask{position:fixed;inset:0;z-index:9999;background:rgba(20,24,32,.45);display:flex;align-items:center;
  justify-content:center;padding:20px;animation:maskIn .18s ease-out}
@keyframes maskIn{from{opacity:0}to{opacity:1}}
.modal-box{background:var(--surf);border-radius:14px;box-shadow:0 24px 60px -12px rgba(20,24,32,.4);
  width:100%;max-width:560px;max-height:80vh;display:flex;flex-direction:column;overflow:hidden;
  animation:boxIn .22s cubic-bezier(.2,.9,.3,1.1)}
@keyframes boxIn{from{opacity:0;transform:translateY(12px) scale(.97)}to{opacity:1;transform:none}}
.modal-hd{padding:16px 18px 12px;border-bottom:1px solid var(--line);display:flex;align-items:flex-start;gap:10px}
.modal-hd .m-ico{font-size:19px;line-height:1.25;flex:0 0 auto}
.modal-hd .m-tt{flex:1;min-width:0}
.modal-hd .m-title{font-weight:600;font-size:15.5px;color:var(--brand);line-height:1.45;word-break:break-word}
.modal-hd .m-ts{font-size:11.5px;color:var(--ink-4);margin-top:4px}
.modal-bd{padding:16px 18px;overflow-y:auto;font-size:13.5px;color:var(--ink-2);line-height:1.75;
  white-space:pre-wrap;word-break:break-word}
.modal-ft{padding:12px 18px 16px;border-top:1px solid var(--line);display:flex;gap:10px;justify-content:flex-end;align-items:center}
.modal-ft .m-link{font-size:12.5px;color:var(--ink-3);cursor:pointer;margin-right:auto;text-decoration:underline}
.modal-ft .m-link:hover{color:var(--brand)}
.modal-btn{border:1px solid var(--brand);background:var(--brand);color:#fff;border-radius:8px;padding:8px 22px;
  font-size:13.5px;font-weight:600;cursor:pointer;transition:filter .15s}
.modal-btn:hover{filter:brightness(1.08)}
.modal-btn.ghost{background:transparent;color:var(--ink-2);border-color:var(--line)}
.modal-btn.ghost:hover{background:var(--surf-2);filter:none}
@media (max-width:640px){
  .modal-box{max-height:86vh;border-radius:12px}
  .modal-hd{padding:14px 15px 10px}
  .modal-hd .m-title{font-size:14.5px}
  .modal-bd{padding:14px 15px;font-size:13px}
  .modal-ft{padding:10px 15px 14px}
  .modal-btn{padding:9px 18px;flex:1}
  .modal-ft .m-link{margin-right:0;width:100%;text-align:center;order:3;margin-top:2px}
}
.tool-err{font-size:.75rem;color:#e67e22;background:#fef2e6;border-radius:6px;padding:2px 8px;display:inline-block;margin-top:4px}
.tool-subtab{flex:1;text-align:center;padding:8px 0;border-radius:32px;font-weight:600;cursor:pointer;transition:.15s;background:transparent;color:#2c5a44;border:none;font-size:14px}
.tool-subtab.active{background:#fff;box-shadow:0 2px 6px rgba(0,0,0,.08);color:var(--brand);border:1px solid var(--line)}
.power-value{font-weight:600;color:#e67e22;background:#fef5e8;padding:2px 8px;border-radius:20px;display:inline-block;font-size:13px}
#loadTable td input{width:100%;padding:5px 8px;border:1px solid var(--line);border-radius:5px;font-size:13px}
#loadTable td input:focus{outline:none;border-color:var(--brand)}
#loadTable th{text-align:center}
#loadTable td{text-align:center}
/* 油耗多工况表：4 列自适应铺满，不继承 browse-table 的 min-width，桌面端不横滚 */
#loadTable{min-width:0;width:100%;table-layout:auto}
#loadTable th,#loadTable td{white-space:normal}
.load-percent-cell{font-weight:700}
/* ===== 性能优化：滚动流畅（手机端重点，桌面端无损）===== */
.table-wrap,.ai-chat{-webkit-overflow-scrolling:touch;overscroll-behavior:contain}
/* 表格边框改用 separate，避免滚动时丢边（border-collapse:collapse 在滚动中会漏线）*/
.browse-table,.full-table{border-collapse:separate;border-spacing:0}

/* ===== macOS 动效：统一曲线 + 入场 ===== */
@keyframes macFadeUp{from{opacity:0;transform:translateY(10px) scale(.985)}to{opacity:1;transform:none}}
@keyframes macFadeIn{from{opacity:0}to{opacity:1}}
.view{animation:macFadeIn .34s var(--ez-apple) both}
/* ★ 侧栏两卡（警示栏 + 厂家选型表）与卡片共用同一入场动效，不再各写一套 */
.card,.browse-group,.mc-card,.notice-panel{animation:macFadeUp .42s var(--ez-expo) both}
.card:nth-child(2){animation-delay:.05s}
.card:nth-child(3){animation-delay:.1s}
/* 侧栏两卡：上=警示，下=厂家选型表，交错 90ms */
.notice-panel:nth-child(1){animation-delay:.09s}
.notice-panel:nth-child(2){animation-delay:.18s}
/* 动画播完解除合成层，避免长期占用 GPU */
.anim-done{animation:none!important}

/* 滚动热区零成本：卡片/表格内不做 hover 过渡 */
.browse-model,.full-table tbody td{transition:none}

/* 无障碍/省电：尊重系统减少动效 */
@media (prefers-reduced-motion:reduce){
  *{animation-duration:.01ms!important;animation-iteration-count:1!important;transition-duration:.01ms!important}
  .card,.browse-group,.mc-card,.notice-panel{animation:none}
}

</style>
</head>
<body>
<div id="loadWarn" style="display:none;background:#fff4e5;color:#c2410c;padding:8px 16px;font-size:13px;border-bottom:1px solid #f0c9a5;"></div>
<div class="header">
<div><h1 onclick="switchView('home')">⚡ 发电机选型工具</h1></div>
<div class="nav">
<a class="active" onclick="switchView('selector')">发电机选型</a>
<a onclick="switchView('browse')">产品库</a>
<a onclick="switchView('tools')">工具</a>
<a onclick="switchView('help')">帮助</a>
</div>
</div>

<div class="page col-split" id="selectorView">
<div class="side-area">
<div class="notice-panel" title="数据还在校验中，请选型完进入厂家选型表核对">
<div class="notice-inner">
<div class="notice-ico">⚠️</div>
<div class="notice-txt">数据还在校验中</div>
<div class="notice-sub">请选型完进入厂家选型表核对</div>
</div>
</div>
<div class="notice-panel factory-panel" title="厂家选型表">
<div class="notice-inner">
<div class="notice-ico">📑</div>
<div class="notice-txt">厂家选型表</div>
<div class="notice-body" id="factoryBody">请先选择品牌</div>
</div>
</div>
</div>
<div class="card left-area">
<h2>📋 选型参数</h2>
<div class="form-group"><label>电机品牌</label><select id="genBrand"><option value="">请选择品牌</option></select></div>
<div class="form-group"><label>频率</label><div class="radio-group">
<label><input type="radio" name="genFreq" value="50Hz" checked onchange="onParamChange()"> 50 Hz</label>
<label><input type="radio" name="genFreq" value="60Hz" onchange="onParamChange()"> 60 Hz</label>
</div></div>
<div class="form-group"><label>额定电压 (V)</label><input type="number" id="genVolt" value="" min="100" max="15000" step="1" placeholder="请输入额定电压，如 380" oninput="onVoltChange()"><div class="volt-hint" id="voltHint"></div></div>
<div class="form-group"><label>相数</label><div class="radio-group">
<label><input type="radio" name="genPhase" value="3" checked onchange="onPhaseChange()"> 三相</label>
<label><input type="radio" name="genPhase" value="1" onchange="onPhaseChange()"> 单相</label>
</div></div>
<div class="form-group"><label>功率因数 (PF)</label><div class="radio-group">
<label><input type="radio" name="genPF" value="0.8" checked onchange="onVoltChange()"> 0.8</label>
<label><input type="radio" name="genPF" value="1.0" onchange="onVoltChange()"> 1.0</label>
</div></div>
<div class="form-group"><label>极数</label><div class="radio-group">
<label><input type="radio" name="genPole" value="4" checked onchange="onVoltChange()"> 4 极</label>
<label><input type="radio" name="genPole" value="6" onchange="onVoltChange()"> 6 极</label>
<label><input type="radio" name="genPole" value="all" onchange="onVoltChange()"> 全部</label>
</div></div>
<div class="form-group"><label>接线方式</label><select id="genWinding"><option value="">请先输入电压</option></select></div>
<div class="form-group pw-group">
  <div class="pw-item">
    <label>① 主用功率（H级温升） <span class="pw-opt">可选</span></label>
    <input type="number" id="genPowerMain" value="" min="1" max="99999" step="5" placeholder="留空则不按主用校核">
    <div class="radio-group" style="margin-top:3px">
      <label><input type="radio" name="unitMain" value="kW" onchange="onUnitChange()"> kW</label>
      <label><input type="radio" name="unitMain" value="kVA" checked onchange="onUnitChange()"> kVA</label>
    </div>
  </div>
  <div class="pw-item">
    <label>② 备用功率 <span class="pw-opt">可选</span></label>
    <div class="radio-group pw-tr">
      <label><input type="radio" name="genDuty" value="ESP" checked> 27℃</label>
      <label id="dutyEsp40Wrap"><input type="radio" name="genDuty" value="ESP40"> 40℃</label>
    </div>
    <input type="number" id="genPowerStandby" value="" min="1" max="99999" step="5" placeholder="留空则不按备用校核">
    <div class="radio-group" style="margin-top:3px">
      <label><input type="radio" name="unitStandby" value="kW" onchange="onUnitChange()"> kW</label>
      <label><input type="radio" name="unitStandby" value="kVA" checked onchange="onUnitChange()"> kVA</label>
    </div>
  </div>
</div>
<div class="pw-hint" id="pwHint">💡 至少填一个功率。只填①按主用选型；只填②按备用选型；两个都填则需同时满足。</div>
<div class="form-group"><label>安装海拔 (m)</label><input type="number" id="genAlt" value="0" min="0" max="5000" step="100"></div>
<div class="form-group"><label>环境温度 (°C)</label><input type="number" id="genTemp" value="40" min="-20" max="60" step="1"></div>
<div class="form-group"><label>特殊选配</label><select id="genOption"><option value="none" selected>无</option><option value="ip44">IP44（防护降额10%）</option><option value="c5">C5 高防腐等级（暂不降额，数据待补）</option></select></div>
<button class="btn" id="searchBtn" onclick="doSearch()">🔍 查询</button>
</div>

<div class="right-area">
<div class="card match-area">
<h2>🏆 最佳匹配</h2>
<div id="matchDisplay"><div class="landing"><div class="icon">🔍</div><p>填写左侧参数后点击「查询」<br>系统将自动计算并推荐最佳匹配电机</p></div></div>
</div>

<div class="card ai-area">
<h2>🤖 AI 售前工程师</h2>
<div class="ai-panel" id="aiPanel">
  <div class="ai-header">
    <span class="ai-dot"></span> AI 售前工程师
    <span class="ai-badge" id="aiModeBadge">测试模式</span>
  </div>
  <div class="ai-chat" id="aiChat">
    <div class="ai-msg ai-bot">
      <div class="ai-avatar">🤖</div>
      <div class="ai-bubble">您好，我是 AI 售前工程师。您可以告诉我客户的需求，例如：<br>“客户需要一台 400kW、380V、50Hz 的备用机组，用于工厂，海拔1500米”<br>我会帮您推荐品牌与型号方向。当前为<strong>测试模式</strong>。</div>
    </div>
  </div>
  <div class="ai-input-row">
    <textarea id="aiInput" class="ai-input" rows="2" placeholder="用大白话描述客户需求，如：需要一台备用机组，380V，50Hz，200kW，沿海工厂用…"></textarea>
    <button class="ai-send" id="aiSendBtn" onclick="aiAsk()">发送</button>
  </div>
  <div class="ai-hint">💡 支持多轮追问：例如“这个型号能在高原用吗”“备用和主用怎么选”</div>
</div>
</div>
</div>

<div class="card bottom-area">
<h2>📊 计算过程</h2>
<div id="calcDisplay"></div>
<h2 style="margin-top:16px">📋 全部候选</h2>
<div id="listDisplay"></div>
</div>
</div>

<div class="page" id="browseView" style="display:none">
<div class="card" style="grid-column:1/-1">
<h2>📦 产品库</h2>
<div class="browse-bar">
  <div class="form-group"><label>选择品牌</label><select id="browseBrand"><option value="">请选择品牌</option></select></div>
  <div class="form-group"><label>搜索型号</label><input type="text" id="browseSearch" placeholder="输入型号关键字筛选…" oninput="renderBrowseList()"></div>
  <div class="form-group"><label>频率</label><select id="browseFreq" onchange="renderBrowseList()"><option value="">全部</option><option value="50Hz">50Hz</option><option value="60Hz">60Hz</option></select></div>
</div>
<div id="browseList" class="browse-list"><div class="landing"><div class="icon">📦</div><p>请选择上方品牌，浏览其全部产品型号</p></div></div>
</div>
</div>

<div class="page" id="toolsView" style="display:none">
<div class="card" style="grid-column:1/-1">
<h2>🔧 工具</h2>
<!-- 工具子选项卡导航 -->
<div class="tool-tabs">
<button class="tool-tab active" onclick="switchToolTab(this,'fuelcalc')">⛽ 发动机油耗计算器</button>
<button class="tool-tab" onclick="switchToolTab(this,'fuelconv')">🔁 柴油流量换算</button>
<button class="tool-tab" onclick="switchToolTab(this,'amps')">⚡ 电流计算器</button>
<button class="tool-tab" onclick="switchToolTab(this,'tank')">🕐 油箱容量计算</button>
</div>

<!-- 子工具 1：发动机油耗计算器（L/h ↔ g/kWh + 多工况） -->
<div id="tool-fuelcalc" class="tool-panel">
  <!-- 基础换算卡片 -->
  <!-- 已按用户要求删除「体积油耗↔燃油消耗率」两个基础换算卡片，仅保留下方多工况负载油耗换算表 -->

  <!-- 多工况负载表 -->
  <div style="background:var(--surf-2);border:1px solid var(--line);border-radius:8px;padding:1rem;margin-top:.5rem">
    <div style="font-size:1.2rem;font-weight:700;margin-bottom:.2rem;display:flex;align-items:center;gap:8px;color:var(--brand-ink);border-left:5px solid #e67e22;padding-left:.8rem">📊 多工况负载油耗换算表</div>
    <div style="color:var(--ink-3);margin-bottom:1rem;font-size:.82rem;padding-left:.8rem">基于毛功率基准(PRP/ESP)，负载系数 × 基准功率 = 实际毛功率</div>

    <div style="display:flex;flex-wrap:wrap;gap:1rem;background:#fff;padding:.8rem 1rem;border-radius:8px;margin-bottom:1rem;align-items:flex-end">
      <div class="form-group" style="flex:1;min-width:200px"><label>🔧 PRP 毛功率</label>
        <div style="display:flex;gap:.5rem">
          <input type="number" id="prp_power_kw" class="input-field" placeholder="kW" value="300" step="any">
          <input type="number" id="prp_power_bhp" class="input-field" placeholder="BHP" step="any">
        </div>
      </div>
      <div class="form-group" style="flex:1;min-width:200px"><label>⚡ ESP 毛功率</label>
        <div style="display:flex;gap:.5rem">
          <input type="number" id="esp_power_kw" class="input-field" placeholder="kW" value="330" step="any">
          <input type="number" id="esp_power_bhp" class="input-field" placeholder="BHP" step="any">
        </div>
      </div>
      <div class="form-group" style="flex:1;min-width:180px"><label>🎯 功率基准</label>
        <div class="radio-group">
          <label><input type="radio" name="powerRef" value="prp" checked> PRP</label>
          <label><input type="radio" name="powerRef" value="esp"> ESP</label>
        </div>
      </div>
    </div>

    <div class="table-wrap">
      <table class="browse-table" id="loadTable">
        <tr><th>负载百分比</th><th>实际毛功率(kW)</th><th>体积油耗 L/h <span style="font-weight:normal">(⬅输入任一)</span></th><th>燃油消耗率 g/kWh <span style="font-weight:normal">(自动换算)</span></th></tr>
      </table>
    </div>
    <div style="font-size:.72rem;color:var(--ink-4);margin-top:.6rem">💡 g/kWh=(L/h×850)÷毛功率 | L/h=(g/kWh×毛功率)÷850 | 柴油密度0.85kg/L=850g/L | 功率为飞轮端毛功率</div>
  </div>
</div>

<!-- 子工具 2：柴油流量换算（LB/H ↔ L/H） -->
<div id="tool-fuelconv" class="tool-panel" style="display:none">
  <div style="font-size:1.2rem;font-weight:700;border-left:5px solid var(--brand);padding-left:.8rem;margin-bottom:.2rem;color:var(--brand-ink)">⛽ 柴油流量换算 <span style="font-size:.75rem;font-weight:400;color:var(--ink-3)">LB/H ↔ L/H · 基于密度(kg/L)</span></div>
  <div style="color:var(--ink-3);margin-bottom:1.2rem;font-size:.82rem">质量流量 ⇄ 体积流量 · 密度可调(典型0#柴油15-25℃: 0.82~0.85)</div>

  <div style="display:flex;gap:.6rem;background:var(--surf-3);padding:.4rem;border-radius:40px;margin-bottom:1.2rem;max-width:420px">
    <button class="tool-subtab active" onclick="setFuelDir(this,'toL')">➡️ LB/H → L/H</button>
    <button class="tool-subtab" onclick="setFuelDir(this,'toLB')">⬅️ L/H → LB/H</button>
  </div>

  <div class="form-group"><label id="fuelConvInputLabel">📥 输入流量 (LB/H) <span style="font-weight:normal">磅/小时</span></label><input type="number" id="fuelConvInput" class="input-field" step="any" placeholder="例如 1000"></div>

  <div style="display:flex;gap:1rem;align-items:flex-end;flex-wrap:wrap">
    <div class="form-group" style="flex:2;min-width:200px"><label>⛽ 柴油密度 <span style="font-weight:normal">(kg/L)</span></label><input type="number" id="fuelDensity" class="input-field" step="0.001" value="0.840" placeholder="例如 0.840"></div>
    <div style="flex:1;min-width:150px;font-size:.75rem;color:#6a7c6e;background:#f5f9f2;padding:8px 10px;border-radius:12px;text-align:center">🌡️ 典型0#柴油<br>15~25°C: 0.82~0.85</div>
  </div>

  <button class="btn" style="max-width:200px;margin-top:12px" onclick="fuelPerformConversion()">⟳ 立即换算</button>

  <div class="calc-box" style="margin-top:14px">
    <div class="calc-row"><span class="calc-label" id="fuelResultLabel">换算结果</span><span class="calc-val" id="fuelResultValue">—</span></div>
  </div>
  <div style="font-size:.72rem;color:var(--ink-4);margin-top:.6rem">📐 L/H=(LB/H×0.45359237)÷密度 | LB/H=(L/H×密度)÷0.45359237 ⚠️ 体积受温度影响，请用工况实际密度</div>
</div>

<!-- 子工具 3：电流计算器（备用功率→断路器等值电流） -->
<div id="tool-amps" class="tool-panel" style="display:none">
  <div style="font-size:1.2rem;font-weight:700;border-left:5px solid var(--brand);padding-left:.8rem;margin-bottom:.2rem;color:var(--brand-ink)">⚡ 电流计算器 <span style="font-size:.75rem;font-weight:400;color:var(--ink-3)">备用功率 kVA → 配置电流(断路器参考)</span></div>
  <div style="color:var(--ink-3);margin-bottom:1.2rem;font-size:.82rem">输入备用功率(kVA)与额定电压(V)，按三相 I = (备用kVA×1000) ÷ (线电压×1.732) / 单相 I = (备用kVA×1000) ÷ 相电压 计算配置电流，并推荐施耐德标准断路器档位。</div>

  <div class="amps-form">
    <div class="amps-seg" role="tablist">
      <button type="button" class="amps-seg-btn active" data-phase="3" onclick="setAmpsPhase('3')">三相</button>
      <button type="button" class="amps-seg-btn" data-phase="1" onclick="setAmpsPhase('1')">单相</button>
    </div>
    <div class="amps-fields">
      <div class="form-group" style="margin-bottom:0"><label>备用功率 <span style="font-weight:normal">kVA</span></label><input type="number" id="ampsKVA" class="input-field" step="any" placeholder="例如 1100" oninput="ampsCalc()"></div>
      <div class="form-group" style="margin-bottom:0"><label id="ampsVoltLabel">额定线电压 <span style="font-weight:normal">V</span></label><input type="number" id="ampsVolt" class="input-field" step="any" placeholder="例如 400" value="400" oninput="ampsCalc()"></div>
    </div>
    <input type="hidden" name="ampsPhase" value="3">
  </div>

  <div class="amps-result">
    <div class="amps-result-main">
      <div class="amps-result-item">
        <div class="amps-result-label">配置电流（等值）</div>
        <div class="amps-result-value" id="ampsValue">—</div>
      </div>
      <div class="amps-result-divider"></div>
      <div class="amps-result-item">
        <div class="amps-result-label">推荐断路器（施耐德）</div>
        <div class="amps-result-value accent" id="ampsBreaker">—</div>
      </div>
    </div>
    <div class="amps-formula" id="ampsFormula">I = (备用kVA×1000) ÷ 线电压 ÷ 1.732</div>
    <div id="ampsHint" class="amps-hint">💡 施耐德标准档位取最近值</div>
  </div>
  <div style="font-size:.72rem;color:var(--ink-4);margin-top:.6rem">📐 三相 I(A) = (备用kVA×1000) ÷ (线电压×1.732)　|　单相 I(A) = (备用kVA×1000) ÷ 相电压　—　推荐断路器在施耐德标准档位中取最接近值。</div>
</div>

<!-- 子工具 4：油箱容量计算（油耗 × 运行小时 → 油箱容积） -->
<div id="tool-tank" class="tool-panel" style="display:none">
  <div style="font-size:1.2rem;font-weight:700;border-left:5px solid var(--brand);padding-left:.8rem;margin-bottom:.2rem;color:var(--brand-ink)">🕐 油箱容量计算 <span style="font-size:.75rem;font-weight:400;color:var(--ink-3)">油耗(L/h) × 运行小时 → 油箱容积(L)</span></div>
  <div style="color:var(--ink-3);margin-bottom:1.2rem;font-size:.82rem">输入单位油耗(L/h)与所需运行小时数，按 油箱容积 = 油耗 × 运行小时 计算。油耗可按负载工况填写(如 110% / 100% / 75%)。</div>

  <div style="display:flex;gap:1rem;align-items:flex-end;flex-wrap:wrap">
    <div class="form-group" style="flex:1;min-width:160px"><label>油耗 <span style="font-weight:normal">L/h（如110%、100%或75%工况）</span></label><input type="number" id="tankCons" class="input-field" step="any" placeholder="例如 63.5（默认75%）" oninput="tankCalc()"></div>
    <div class="form-group" style="flex:1;min-width:160px"><label>运行小时数 <span style="font-weight:normal">h（默认8小时）</span></label><input type="number" id="tankHours" class="input-field" step="any" placeholder="例如 8" value="8" oninput="tankCalc()"></div>
  </div>

  <div class="calc-box" style="margin-top:14px">
    <div class="calc-row"><span class="calc-label">所需油箱容积</span><span class="calc-val" id="tankValue">—</span></div>
    <div class="calc-row"><span class="calc-label">公式</span><span class="calc-val" id="tankFormula">油箱容积 = 油耗 × 运行小时</span></div>
  </div>
  <div style="font-size:.72rem;color:var(--ink-4);margin-top:.6rem">📐 油箱容积(L) = 油耗(L/h) × 运行小时数(h)；油耗请按实际负载工况填写(参考：满载100%、常用75%)。</div>
</div>
</div>
</div>

<div class="page" id="helpView" style="display:none">
<div class="card" style="grid-column:1/-1">
<h2>❓ 帮助文档</h2>
<div class="landing"><div class="icon">❓</div><p>选型指南 · 常见问题 · 技术标准</p></div>
</div>

<div class="card" style="grid-column:1/-1">
<h2 style="border-color:var(--brand)">📢 通知公告</h2>
<div id="noticeList"><div class="notice-empty">加载中…</div></div>
</div>

<div class="card" style="grid-column:1/-1">
<h2>🏠 首页公告弹窗</h2>
<div class="landing" style="padding:14px 0 4px"><div class="icon">🔔</div>
<p style="max-width:520px;margin:0 auto 12px">每次打开网页会自动弹出「最新一条」公告，点按钮可立即预览效果。</p></div>
<div style="text-align:center;padding-bottom:8px">
<button class="modal-btn" onclick="openNoticeModal(true)">立即预览弹窗</button>
</div>
</div>
</div>

<script>
var ALL_DATA = {};  // 按品牌分：{ brand: [record,...] }

/* 让 CSS 能按「真实页头高度」计算右列两卡的等分高度 */
function syncHeaderHeight(){
  var hd=document.querySelector('.header');
  if(!hd)return;
  document.documentElement.style.setProperty('--hdr-h',Math.round(hd.getBoundingClientRect().height)+'px');
}

/* ★ 右列两卡等高，且两卡高度之和 = 左侧「选型参数」卡片高度。
   用实测值而非纯视口估算：手机端/超长左卡/视口变化都能精确贴合。
   --rc-half = (左卡实测高 - 16px卡间距) / 2    */
function syncRightColHeight(){
  var page=document.getElementById('selectorView');
  if(!page||!page.classList.contains('col-split'))return;
  if(window.innerWidth<=800)return; /* 手机端走堆叠，不需要固定高 */
  var L=page.querySelector('.card.left-area');
  if(!L)return;
  var root=document.documentElement;

  /* ★ 侧栏（提示 / 厂家选型表）已改到右列上下叠放，两条栏高度各 = (左卡高 - 卡间距)/2。
     ⚠️ 量左卡高之前必须先把侧栏高清成 auto：否则侧栏自身参与 grid 行高计算，
     会把行高顶高，量出的 lh 是被污染的值 → 写入后再污染 → 收敛到错的值。
     清零后再量，得到「侧栏不占位时」的真实左卡高，写入才精确。 */
  root.style.removeProperty('--rc-half');

  var lh=Math.round(L.getBoundingClientRect().height);
  if(lh<=200){ /* 左卡还没渲染出来（首次加载）→ 重试 */
    setTimeout(function(){ syncRightColHeight(); },60);
    return;
  }
  var SA=page.querySelector('.side-area')||page.querySelector('.right-area');
  var gapPx=SA ? (parseFloat(getComputedStyle(SA).rowGap)||16) : 16;
  var half=Math.max(140,Math.floor((lh-gapPx)/2));
  root.style.setProperty('--rc-half',half+'px');
  root.style.setProperty('--rc-full',lh+'px');
}

function switchView(v){
  document.querySelectorAll('.nav a').forEach(function(a){a.className='';});
  document.querySelectorAll('.page').forEach(function(p){p.style.display='none';});
  var nav={'home':'selector','selector':'selector','browse':'browse','tools':'tools','help':'help'};
  var host=document.getElementById(nav[v]+'View');
  host.style.display='grid';
  document.querySelector('.nav a[onclick*="'+v+'"]').className='active';
  /* 选型页：右列拆成「最佳匹配 + AI 售前」上下两卡，等高分栏 */
  host.classList.toggle('col-split',nav[v]==='selector');
  var hd=document.querySelector('.header');
  if(hd)hd.classList.remove('compact');
  syncHeaderHeight();
  syncRightColHeight();
  /* ⚠️ 切视图时页面刚 display:grid，立即量左卡会取到中间态（实测 1006→991）。
     在稳定点补测几次，保证侧栏高 = 左卡高（幂等，多调无害）。 */
  [60,200,450].forEach(function(t){ setTimeout(syncRightColHeight,t); });
  /* macOS 入场动画：仅在切换视图时触发，播完自动解除合成层 */
  if(window.__macStagger){
    /* 重置已播完的动画标记，让再次进入也有入场 */
    host.querySelectorAll('.anim-done').forEach(function(el){el.classList.remove('anim-done');});
    window.__macStagger(host);
  }
}

function onUnitChange(){
  // 两个功率输入框各自带 kW/kVA 切换；step 恒为 5，但显式读取以保证两个框状态同步刷新
  var um=document.querySelector('input[name="unitMain"]:checked');
  var us=document.querySelector('input[name="unitStandby"]:checked');
  var em=document.getElementById('genPowerMain');
  var es=document.getElementById('genPowerStandby');
  if(em&&um) em.step = um.value==='kW'?5:5;
  if(es&&us) es.step = us.value==='kW'?5:5;
}

// ============================================================================
// 电压输入式选型（用户 2026-09-21 定）：品牌 → 输入电压 → 接线方式 → 频率 ...
// 规则：① 用户输入电压，命中所有覆盖该电压的「接线方式」，用户再选接线 → 命中款式
//       ② 电压不在库中 → 报「无匹配」（后续再喂就近规则）
// 匹配机制：winding_label 形如 'Y-380/Δ-220/YY-190V' → 解析成
//           [{conn:'Y',volt:380},{conn:'Δ',volt:220},{conn:'YY',volt:190}] 逐项比对
// ============================================================================

// 把一条记录的 winding_label 解析为「接线+电压」对数组
// 支持格式：'Y-380/Δ-220/YY-190V'、'Δ-230/ΔΔ-230V'、'Y-440V(仅L/M)'、
//           '双三角形-230V'、'串联单相-230/并联单相-115'、'三相 · 3.3kV'、'3900V-W51' 等
// 取一条记录的所有「接线+电压」组合
// 新库（按接线拆行）：winding_conn 单值 + voltage 单值 → 一项
// 旧库（一条含多接线）：winding_conn='Y/Δ/YY' + winding_label='Y-380/Δ-220/YY-190V' → 多项
function getConnVoltPairs(rec){
  if(!rec) return [];
  var conn=rec.winding_conn==null?'':String(rec.winding_conn).trim();
  var volt=rec.voltage==null?'':String(rec.voltage).trim();
  // 新库判定：conn 非空 且 不含 '/'（单接线）
  if(conn && conn.indexOf('/')<0){
    var v=parseFloat(volt.replace(/kV/i,'').replace(/V/ig,'').replace(/[^\d.]/g,''));
    var isKV=/kV/i.test(volt);
    if(isFinite(v)&&v>0){
      return [{conn:conn, volt:isKV?v*1000:v}];
    }
    // voltage 字段缺失 → 退回解析 label
  }
  // ★中高压：winding_conn 本来就没有（手册不给接线），电压档即唯一维度
  //   旧逻辑会退回 parseVoltPairs('3ph 3.3kV') → 解析失败返回 [] → 接线下拉为空 → 选不了型
  //   所以这里先按 voltage 区间自行构造一条，conn 用 '' 占位（UI 层用 winding_code 作 value）
  var rg=voltRange(volt);
  if(rg){ return [{conn:'', volt:rg.lo}]; }
  // 旧库 / 兜底：解析 winding_label
  return parseVoltPairs(rec.winding_label);
}

function parseVoltPairs(label){
  var out=[];
  if(label==null) return out;
  var s=String(label).replace(/[（(][^）)]*[）)]/g,'');   // 去括号备注（如「(仅L/M)」）
  s=s.replace(/^\s*(三相|单相)\s*[·•]\s*/,'');            // 去「三相 · 」前缀
  s=s.replace(/V/g,'');                                    // 去 V 后缀，统一纯数字
  var parts=s.split('/');
  for(var i=0;i<parts.length;i++){
    var seg=parts[i].trim();
    if(!seg) continue;
    // 末尾连续数字 = 电压；前面部分 = 接线名
    var m=seg.match(/^(.*?)[\s-]*([\d.]+)\s*$/);
    if(!m) continue;
    var conn=m[1].replace(/[\s-]+$/,'').trim();
    var volt=parseFloat(m[2]);
    if(!isFinite(volt)||volt<=0) continue;
    if(!conn) conn='';                                     // 无接线名（纯电压）
    out.push({conn:conn, volt:volt});
  }
  return out;
}

// 电压浮点比较：容忍 0.01 误差
function voltEq(a,b){ return Math.abs(Number(a)-Number(b))<0.01; }

// ============================================================
// 电压两点插值（利莱森玛LSA 60Hz 三相 Y · 6号/6-12/8号绕组 380~416V）
// 数据表只给 380V 与 416V 两点功率；用户请求 380<V<416 时线性插值
// P(V) = P380 + (V-380)/36 * (P416-P380)，12 个功率字段各自独立插值
// ============================================================
var INTERP_BASES=['6-12','6','8'];              // 长在前，防 '6' 抢 '6-12'
var INTERP_LO=380, INTERP_HI=416;
var INTERP_FIELDS=['cont_h_kVA','cont_h_kW','stdby_h_40c_kVA','stdby_h_40c_kW',
  'stdby_h_27c_kVA','stdby_h_27c_kW','cont_f_kVA','cont_f_kW',
  'stdby_f_40c_kVA','stdby_f_40c_kW','stdby_f_27c_kVA','stdby_f_27c_kW'];

// winding_code → 绕组基座 '6' / '6-12' / '8'；不在范围返回 null
function interpWindingBase(code){
  if(code==null) return null;
  var c=String(code).trim();
  for(var i=0;i<INTERP_BASES.length;i++){
    var b=INTERP_BASES[i];
    if(c===b || c.indexOf(b+'-')===0) return b;
  }
  return null;
}

// 记录是否属于插值适用范围（品牌/频率/相数/接线/绕组/电压档）
function recInInterpScope(r){
  if(!r) return false;
  if(String(r.brand||'').trim()!=='leroysomer') return false;
  if(String(r.frequency||'').trim()!=='60Hz') return false;
  var ph=(r.phase==null?'3':String(r.phase).trim());
  if(ph!=='3' && ph!=='三相' && ph!=='3ph') return false;
  if(String(r.winding_conn||'').trim()!=='Y') return false;
  if(interpWindingBase(r.winding_code)===null) return false;
  var vs=String(r.voltage||'').trim();
  return vs==='380V' || vs==='416V';
}

// 用户电压落在 (380,416) 开区间时，生成插值临时记录（带 estimated 标记）
function buildInterpRecords(brand, freq, volt, pf){
  var out=[];
  if(volt==null || !isFinite(Number(volt))) return out;
  var v=Number(volt);
  if(!(v>INTERP_LO && v<INTERP_HI)) return out;      // 端点 380/416 走精确匹配
  if(String(freq).trim()!=='60Hz') return out;
  if(brand!=='leroysomer') return out;
  var records=ALL_DATA[brand]||[];
  if(pf==null) pf=0.8;

  var buckets={};                                     // (model|base) -> {380V:rec, 416V:rec}
  for(var i=0;i<records.length;i++){
    var r=records[i];
    if(!recInInterpScope(r)) continue;
    if(r.pf!=null && Math.abs(Number(r.pf)-Number(pf))>0.01) continue;
    var key=String(r.model)+'|'+interpWindingBase(r.winding_code);
    if(!buckets[key]) buckets[key]={'380V':null,'416V':null};
    buckets[key][String(r.voltage).trim()]=r;
  }

  for(var k in buckets){
    if(!buckets.hasOwnProperty(k)) continue;
    var a=buckets[k]['380V'], c=buckets[k]['416V'];
    if(!a || !c) continue;                            // 缺一端 → 不插值
    // 以 380V 记录为模板复制（label/conn/wires/pf 等沿用）
    var rec={};
    for(var f in a){ if(a.hasOwnProperty(f)) rec[f]=a[f]; }
    rec.voltage=String(v)+'V';
    rec.winding_label=String(v)+'V';
    rec.estimated=true;
    rec.interp_from='380V/416V';
    rec.interp_base=interpWindingBase(a.winding_code);
    rec.source_model=a.model;
    var hasPower=false;
    for(var j=0;j<INTERP_FIELDS.length;j++){
      var fld=INTERP_FIELDS[j];
      var p380=a[fld], p416=c[fld];
      if(p380==null || p416==null) continue;
      if(!isFinite(Number(p380)) || !isFinite(Number(p416))) continue;
      var val=Number(p380)+(v-INTERP_LO)/(INTERP_HI-INTERP_LO)*(Number(p416)-Number(p380));
      rec[fld]=Math.round(val*10)/10;
      hasPower=true;
    }
    if(!hasPower) continue;                            // 无任何功率可插值 → 丢弃
    out.push(rec);
  }
  return out;
}

// 找该品牌+频率下，所有「覆盖用户输入电压」的记录
// 返回 [{rec:记录, conn:接线名, volt:该接线的电压}, ...]
function findVoltMatches(brand, freq, volt){
  var records=ALL_DATA[brand]||[];
  var hits=[];
  var wantPF=userPF();
  for(var i=0;i<records.length;i++){
    var r=records[i];
    if(r.frequency!==freq) continue;
    // PF 过滤：用户选 0.8 只看三相(0.8)，选 1.0 只看单相(1.0)
    if(r.pf!=null && Math.abs(Number(r.pf)-wantPF)>0.01) continue;
    // 极数过滤（4极 / 6极 / 全部）
    if(!poleMatch(r)) continue;
    // 相数过滤（三相 / 单相）
    if(!phaseMatch(r)) continue;
    // 电压匹配：优先按 voltage 区间（支持 '380-440V' 范围档），退回 winding_label 解析
    if(voltHitRange(r, volt)){
      var pairs=getConnVoltPairs(r);
      hits.push({rec:r, conn:pairs.length?pairs[0].conn:(r.winding_conn||''), volt:volt});
      continue;
    }
    var pairs2=getConnVoltPairs(r);
    for(var j=0;j<pairs2.length;j++){
      if(voltEq(pairs2[j].volt, volt)){
        hits.push({rec:r, conn:pairs2[j].conn, volt:pairs2[j].volt});
        break;                                             // 一条记录同一电压只取一次
      }
    }
  }
  // ★精确匹配为空时，回退到 380/416 两点插值（仅利莱森玛LSA 60Hz 三相 Y 6/6-12/8号绕组）
  if(hits.length===0){
    var irs=buildInterpRecords(brand, freq, volt, wantPF);
    for(var q=0;q<irs.length;q++){
      var ir=irs[q];
      if(!poleMatch(ir)) continue;
      if(!phaseMatch(ir)) continue;
      hits.push({rec:ir, conn:(ir.winding_conn||''), volt:volt});
    }
  }
  return hits;
}

// 读取用户选择的极数（4 / 6 / all）
function userPole(){
  var el=document.querySelector('input[name="genPole"]:checked');
  return el?el.value:'4';
}
// 记录是否属于所选极数（无 poles 字段的老库视为不限制）
function poleMatch(rec){
  var sel=userPole();
  if(sel==='all') return true;
  if(rec.poles==null) return true;          // 老库无 poles 字段 → 不筛
  return Number(rec.poles)===Number(sel);
}

// 解析一条记录的电压字段 → 电压区间 [lo,hi]（单值则 lo==hi）
// 支持 '380V' / '3.3kV' / '380-440V' / '190V-208V' / '220V-240V' / '660-690V'
function voltRange(str){
  if(str==null) return null;
  var s=String(str).trim();
  var isKV=/kV/i.test(s);
  s=s.replace(/[kK]?V/gi,'').trim();
  var parts=s.split('-').map(function(x){return parseFloat(x.replace(/[^\d.]/g,''));});
  parts=parts.filter(function(x){return isFinite(x)&&x>0;});
  if(!parts.length) return null;
  var lo=Math.min.apply(null,parts), hi=Math.max.apply(null,parts);
  if(isKV){ lo*=1000; hi*=1000; }
  return {lo:lo, hi:hi};
}

// 电压是否命中（单值精确匹配 / 范围档：用户值落在区间内即命中）
function voltHitRange(rec, volt){
  var rg=voltRange(rec.voltage);
  if(rg) return volt>=rg.lo-0.01 && volt<=rg.hi+0.01;
  return false;
}

// 读取用户选择的相数（3 / 1）
function userPhase(){
  var el=document.querySelector('input[name="genPhase"]:checked');
  return el?Number(el.value):3;
}

// 相数判定：数据库 phase 字段（'1'=单相 / '3'=三相）为唯一依据
// 依据来源见 docs/LSA手册_接线相数权威表.md
//   LSA/TAL —— 手册「相 - 连接代码」行：3ph-D/F/A=三相，1ph-FF/G=单相
//   斯坦福  —— 手册章节标题：4 POLE Single Phase(Dedicated+Reconnectable)=单相，4 POLE Three Phase=三相
// ⚠️ 绝不用接线名/线数/pf 反推
function recPhase(rec){
  var v=rec && rec.phase;
  if(v===undefined || v===null || v==='') return null;
  var n=Number(v);
  if(n===1 || n===3) return n;
  var t=String(v).trim();
  if(t==='单相'||t==='1'||t==='1ph') return 1;
  if(t==='三相'||t==='3'||t==='3ph') return 3;
  return null;
}

// 相数切换：只刷新接线选项，PF 不自动归位（方案A）
// 相数 = 筛选维度（按接线名判三相/单相）；PF = 功率换算/口径维度，两者独立
// 例：斯坦福 220V Reconnectable 手册只有 0.8pf 表 → 切「单相」后需手动选 PF=0.8 才能查到
function onPhaseChange(){
  onVoltChange();
}

// 记录是否匹配所选相数
// 新库：直读 phase 字段（精确）
// 旧库（无 phase）：退回 winding_label「单相」字样 / winding_code 1ph- 前缀兜底
function phaseMatch(rec){
  var ph=userPhase();
  var rp=recPhase(rec);
  if(rp!==null) return rp===ph;
  var lab=String(rec.winding_label||'');
  var code=String(rec.winding_code||'');
  var is1b=/单相/.test(lab) || /^1ph/i.test(code);
  if(ph===1) return is1b;
  return !is1b;
}

// 读取用户选择的功率因数（默认 0.8）
function userPF(){
  var el=document.querySelector('input[name="genPF"]:checked');
  return el?Number(el.value):0.8;
}

// 用户输入电压变化 → 刷新接线下拉
function onVoltChange(){
  var brand=document.getElementById('genBrand').value;
  var freq=document.querySelector('input[name="genFreq"]:checked').value;
  var raw=document.getElementById('genVolt').value.trim();
  var hint=document.getElementById('voltHint');
  var ws=document.getElementById('genWinding');
  syncDutyOptions(brand);
  if(!brand||!freq){ ws.innerHTML='<option value="">请先选择品牌和频率</option>'; hint.textContent=''; return; }
  if(raw==='' ){ ws.innerHTML='<option value="">请先输入电压</option>'; hint.textContent=''; hint.className='volt-hint'; return; }
  var volt=Number(raw);
  if(!isFinite(volt)||volt<=0){ ws.innerHTML='<option value="">电压无效</option>'; hint.textContent='请输入有效电压值'; hint.className='volt-hint warn'; return; }
  var hits=findVoltMatches(brand, freq, volt);
  if(hits.length===0){
    ws.innerHTML='<option value="">无匹配</option>';
    hint.textContent='❌ '+volt+'V 在 '+freq+' 下无匹配（请核对电压或频率）';
    hint.className='volt-hint warn';
    return;
  }
  // ★中高压：无接线概念，下拉按「电压档」列出，value 用 winding_code
  //   （低压仍按接线名聚合，逻辑不变）
  if(isHVBrand(brand)){
    // 每个 code 收集：排序键(用该 code 下记录的 voltage 解析) + 显示标签(用 winding_label)
    var codeMap={};
    for(var hi=0;hi<hits.length;hi++){
      var hr=hits[hi], hc=hr.rec.winding_code;
      if(hc==null||hc==='') continue;
      if(!codeMap[hc]){
        var vrg=voltRange(hr.rec.voltage);
        codeMap[hc]={ code:hc, sortKey:(vrg?vrg.lo:0), label:(hr.rec.winding_label||hr.rec.voltage||hc) };
      }
    }
    var codes=Object.keys(codeMap).map(function(k){return codeMap[k];});
    codes.sort(function(a,b){ return a.sortKey - b.sortKey; });
    ws.innerHTML='<option value="">请选择电压档</option>';
    for(var ci=0;ci<codes.length;ci++){
      var cobj=codes[ci];
      var dup=codes.filter(function(z){return z.sortKey===cobj.sortKey;}).length>1;
      var txt=cobj.label+(dup?('（'+cobj.code+'）'):'');
      ws.innerHTML+='<option value="'+esc(cobj.code)+'">'+esc(txt)+'</option>';
    }
    ws.setAttribute('data-mode','voltage');
    hint.textContent='✅ '+volt+'V 命中 '+codes.length+' 个电压档、'+hits.length+' 个绕组档';
    hint.className='volt-hint';
    return;
  }
  // 按接线名聚合：同一接线可能对应多个绕组代码/型号
  var conns=[];
  for(var i=0;i<hits.length;i++){
    var h=hits[i];
    var key=h.conn;
    var found=null;
    for(var k=0;k<conns.length;k++){ if(conns[k].conn===key){ found=conns[k]; break; } }
    if(!found){ found={conn:key, volts:[], labels:[]}; conns.push(found); }
    if(found.volts.indexOf(h.volt)<0) found.volts.push(h.volt);
    if(found.labels.indexOf(h.rec.winding_label)<0) found.labels.push(h.rec.winding_label);
  }
  ws.innerHTML='<option value="">请选择接线方式</option>';
  for(var i=0;i<conns.length;i++){
    var c=conns[i];
    // value 用接线名（doSearch 按此过滤）；显示接线名 + 实际电压
    ws.innerHTML+='<option value="'+esc(c.conn)+'">'+esc(c.conn||'（未标注接线）')+' · '+esc(String(c.volts.join('/')))+'V</option>';
  }
  ws.setAttribute('data-mode','conn');
  hint.textContent='✅ '+volt+'V 命中 '+conns.length+' 种接线方式、'+hits.length+' 个绕组档';
  hint.className='volt-hint';
}

// 品牌/频率变化时刷新（保留函数名，供现有 onchange 调用）
function onParamChange(){
  var brand=document.getElementById('genBrand').value;
  var freq=document.querySelector('input[name="genFreq"]:checked').value;
  syncDutyOptions(brand);   // ★必须放最前：本函数有多处 early return，放末尾会被跳过（中高压曾因此漏隐藏40℃选项）
  var hint=document.getElementById('voltHint');
  var ws=document.getElementById('genWinding');
  if(!brand||!freq){ ws.innerHTML='<option value="">请先输入电压</option>'; if(hint){hint.textContent='';hint.className='volt-hint';} return; }
  onVoltChange();   // 品牌/频率变了 → 按当前电压重算接线选项
}

// 用途选项联动：备用温升 27℃/40℃ 选项对所有品牌开放
// ★默认温升按该品牌实际数据决定：有27℃数据→默认27℃；只有40℃数据→默认40℃；两者都有→默认27℃(保持原默认)
// 注意：genDuty 单选按钮无 onchange 属性，靠 doSearch 读取，因此切换品牌时需主动同步
function syncDutyOptions(brand){
  var wrap=document.getElementById('dutyEsp40Wrap');
  if(!wrap) return;
  // 备用温升选项对所有品牌可见（含中高压）
  wrap.style.display = '';
  if(!brand) return;
  // 探测该品牌是否有 27℃ / 40℃ 备用数据（F级或H级任一命中即视为有）
  var recs=ALL_DATA[brand]||[];
  var has27=false, has40=false;
  for(var i=0;i<recs.length;i++){
    var r=recs[i];
    if(!has27 && (r['stdby_h_27c_kVA']>0 || r['stdby_f_27c_kVA']>0)) has27=true;
    if(!has40 && (r['stdby_h_40c_kVA']>0 || r['stdby_f_40c_kVA']>0)) has40=true;
    if(has27&&has40) break;
  }
  // 默认温升：只有40℃数据→选40℃；否则默认27℃（保持原有默认行为）
  var wantVal = (!has27 && has40) ? 'ESP40' : 'ESP';
  var cur=document.querySelector('input[name="genDuty"]:checked');
  if(!cur || cur.value!==wantVal){
    var tgt=document.querySelector('input[name="genDuty"][value="'+wantVal+'"]');
    if(tgt) tgt.checked=true;
  }
}

// 判定电压接线相数：统一以 winding_code 前缀 1ph- 表示单相
// 特例：AGG 等形如 D51-1ph-230 的单相 code（1ph- 不在开头，但按约定也归单相）
function isSinglePhase(w, label){
  if(w.indexOf('1ph-')===0) return true;                          // 前缀 1ph- = 单相（leroysomer/talson/TAL/斯坦福/美奥迪）
  if(/^[A-Z]+\d+-1ph-/.test(w)) return true;                     // AGG 特例：D51-1ph-230 / D61-1ph-240 等
  if(/(单相|1ph)/i.test(label||'')) return true;                  // label 兜底（如个别品牌 label 标注单相）
  return false;
}

// 品牌是否为中高压(走中高压专用逻辑: 不适用海拔/温度修正, 主用功率取F级cont_f, 电压下拉数值升序)
function isHVBrand(brand){
  return (brand==='利莱森玛 LSA 中高压'||brand==='斯坦福中高压'||brand==='铨一QYH中高压'||brand==='英格GS高压');
}
function isAGG(brand){
  return (brand==='AGG KI系列'||brand==='AGG KK系列');
}
function isLeroy(brand){
  // 仅 LSA 低压做「标准/特殊」绕组分组；TAL(利莱森玛 TAL)走原平铺(结构与LSA不同,无标准6号)
  // ⚠️ 匹配的是 BRAND_FILES 的 key 'leroysomer'(option value)，不是显示名'利莱森玛 LSA'
  return (brand==='leroysomer');
}

// LSA/TAL 低压电压选项按「标准/特殊」绕组类型分组
// 顺序：标准绕组在前 → 特殊绕组(按数字排序)在后 → 单相单独一组；重复电压全部保留
// 绕组类型判定：winding_code 前缀（6=标准6号，7/8/9/10/22/23/52=特殊XX号，1ph=M/M1单相）
function leroyVoltageGroups(freq, windings){
  var STANDARD=['6'];            // 标准绕组（手册：标准6号，6线出线；可选12线出线单独成组）
  var STANDARD12=['6-12'];       // 标准6号绕组 · 可选12线出线（winding_code 前缀 6-12-，如 6-12-380）
  var SPECIAL=['7','8','9','10','22','23','52']; // 特殊绕组，按数字排序
  var SINGLE=['1ph'];            // M/M1 单相
  var groups=[];
  // 分组顺序：标准6号(6线) → 标准6号(12线) → 特殊按数字升序 → 单相
  var all=[].concat(STANDARD, STANDARD12, SPECIAL.slice().sort(function(a,b){return (+a)-(+b);}), SINGLE);
  var assigned={};
  for(var ai=0; ai<all.length; ai++){
    var pfx=all[ai];
    var codes=[];
    for(var i=0;i<windings.length;i++){
      var w=windings[i];
      // 6-12-* 归 STANDARD12 组；其余 6-* 归 STANDARD 组
      var pre = w.indexOf('6-12-')===0 ? '6-12' : w.split('-')[0];
      if(pre===pfx && !assigned[w]){ codes.push(w); assigned[w]=true; }
    }
    if(!codes.length) continue;
    // 组内电压按 winding_code 尾部数字升序
    codes.sort(function(a,b){
      var na=parseInt((a.match(/\d+$/)||['0'])[0],10);
      var nb=parseInt((b.match(/\d+$/)||['0'])[0],10);
      if(na!==nb) return na-nb;
      return a<b?-1:(a>b?1:0);
    });
    var name = (pfx==='1ph') ? '单相 M/M1 绕组'
             : (pfx==='6-12') ? '标准6号绕组 · 12线出线'
             : (pfx==='6') ? '标准6号绕组'
             : '特殊'+pfx+'号绕组';
    groups.push({name:name, codes:codes});
  }
  return groups;
}

// 取该 voltage code 在数据中的显示名（label）
function aggWindingLabel(records, freq, w){
  for(var j=0;j<records.length;j++){
    if(records[j].frequency===freq && records[j].winding_code===w && records[j].winding_label){
      var prefix = isSinglePhase(w, records[j].winding_label) ? '单相 · ' : '三相 · ';
      var conn = records[j].winding_conn||'';
      return prefix+esc(records[j].winding_label)+(conn?'（'+esc(conn)+'）':'');
    }
  }
  return w;
}

// AGG 电压选项按官方手册绕组章节分组
// 顺序即下拉展示顺序（标准低压 → 特殊中压 → 高压 → 单相）
function aggVoltageGroups(freq, windings){
  var groups=[];
  var order=[];
  if(freq==='50Hz'){
    order=[
      {name:'B31 标准三相（380/400/415/440V）', match:function(c){return c==='B31-400'||c==='B31-440'||c==='B31-380'||c==='B31-415';}},
      {name:'B31 三相改单相（220-240V）', match:function(c){return c==='B31-240';}},
      {name:'D51 单相（230V）', match:function(c){return c==='D51-1ph-230';}},
      {name:'T44 特殊（415-440V / 240-254V）', match:function(c){return c==='T44-415'||c==='T44-240';}},
      {name:'T50/T52 特殊（500-525V）', match:function(c){return c==='T50/T52-500'||c==='T50/T52-525';}},
      {name:'T55/T60 高压（550-600V）', match:function(c){return c.indexOf('T55/T60')===0;}},
      {name:'T66/T69 高压（660-690V）', match:function(c){return c.indexOf('T66/T69')===0;}}
    ];
  } else {
    order=[
      {name:'B31 标准三相（380-400/416/440/480V）', match:function(c){return c==='B31-400'||c==='B31-416'||c==='B31-440'||c==='B31-480';}},
      {name:'B31 三相改单相（220-240V）', match:function(c){return c==='B31-240';}},
      {name:'D61 单相（230V）', match:function(c){return c==='D61-1ph-230';}},
      {name:'T38 特殊（380-416V）', match:function(c){return c==='T38-380'||c==='T38-416';}},
      {name:'T22 特殊（220/440V）', match:function(c){return c==='T22-440';}},
      {name:'T50 特殊（347/600V）', match:function(c){return c==='T50-347'||c==='T50-600';}},
      {name:'T55 高压（660-690V）', match:function(c){return c==='T55-660'||c==='T55-690';}}
    ];
  }
  for(var i=0;i<order.length;i++){
    var codes=windings.filter(order[i].match);
    if(codes.length) groups.push({name:order[i].name, codes:codes});
  }
  return groups;
}

// 利莱森玛 LSA 海拔修正系数（底层逻辑，不可变）
var ALT_FACTOR=[
  {max:1000,val:1},{max:1500,val:0.975},{max:2000,val:0.949},
  {max:2500,val:0.922},{max:3000,val:0.894},{max:3500,val:0.866},{max:4000,val:0.837}
];
function getTempFactor(t,grade){
  var tbl={'H':TEMP_FACTOR_H,'F':TEMP_FACTOR_F,'B':TEMP_FACTOR_B}[grade]||TEMP_FACTOR_H;
  if(t<=tbl[0].max)return tbl[0].val; // 低于(含)25℃按最低修正点25℃档(增容)，不接60℃末档
  for(var i=0;i<tbl.length;i++){if(t<=tbl[i].max)return tbl[i].val;}
  return tbl[tbl.length-1].val;
}
function getAF(a){
  if(a<=0)return 1;
  for(var i=0;i<ALT_FACTOR.length;i++){if(a<=ALT_FACTOR[i].max)return ALT_FACTOR[i].val;}
  return 0.837;
}

// ===== 斯坦福(STAMFORD) 修正规则（底层逻辑，不可变；2026-07-31 用户确认）=====
// 海拔修正（仅低压 <690V 适用；已推送斯坦福数据全部为低压）
var ST_ALT_FACTOR=[
  {max:1000,val:1},{max:1500,val:0.97},{max:2000,val:0.94},
  {max:2500,val:0.91},{max:3000,val:0.88},{max:3500,val:0.85},{max:4000,val:0.82}
];
// 温度修正（40°C 及以下不降额=1.0；40-45°C 区间按 45°C 档修正）
// S0-S7 系列：单列
var ST_TEMP_S=[
  {max:45,val:0.97},{max:50,val:0.94},{max:55,val:0.91},{max:60,val:0.88}
];
// P80 & S9 系列：CLASS H/F/B 三列（选型以 cont_h 为基准，取 H 列）
var ST_TEMP_PF_H=[
  {max:45,val:0.970},{max:50,val:0.940},{max:55,val:0.910},{max:60,val:0.880}
];
// 斯坦福温度系数：40°C 及以下=1.0；40-45°C 区间 = 45°C 档；45°C 起按表降额
// 官方表 P80&S9 的 CLASS H 列与 S 系列单列数值一致（45:0.97/50:0.94/55:0.91/60:0.88），
// 选型以 cont_h(H级) 为基准，统一取 H 列。
function getStanfordTemp(t){
  if(t<=40) return 1;
  if(t<45) return 0.97;      // 40-45°C 区间：按 45°C 档
  if(t<50) return 0.94;      // 45-50°C：按 50°C 档（修正笔误，原重复0.97）
  if(t<55) return 0.94;
  if(t<60) return 0.91;
  return 0.88;               // ≥60°C（最高档）
}
// 斯坦福海拔系数（仅低压；已推送斯坦福全为 ≤690V 低压）
function getStanfordAF(a){
  if(a<=0) return 1;
  for(var i=0;i<ST_ALT_FACTOR.length;i++){if(a<=ST_ALT_FACTOR[i].max)return ST_ALT_FACTOR[i].val;}
  return 0.82;
}

// ===== AGG (KI/KK) 修正规则（底层逻辑，不可变；手册页3 功率修正表）=====
// 手册为 海拔×环境温度 二维表（KI/KK 数值一致）。
// 按用户确认的现有逻辑拆成两个独立系数相乘（综合 = af × tf）：
//   af（海拔系数）= 40℃ 基准列（纯海拔降额）
//   tf（温度系数）= 最低海拔 ≤1000m 行（纯温度降额）
// 基准：40℃ / ≤1000m → 综合系数 1.00；低于 40℃ 增容（25℃档=1.05）
var AGG_ALT_FACTOR=[
  {max:1000,val:1.00},{max:1500,val:0.97},{max:2000,val:0.94},
  {max:2500,val:0.91},{max:3000,val:0.88},{max:3500,val:0.85},
  {max:4000,val:0.82},{max:4500,val:0.79}
];
var AGG_TEMP_FACTOR=[  // 低海拔(≤1000m)行温度系数
  {max:25,val:1.05},{max:40,val:1.00},{max:45,val:0.97},
  {max:50,val:0.94},{max:55,val:0.91},{max:60,val:0.88}
];
// AGG 温度系数：≤25℃ 按 25℃ 档(增容 1.05)；逐档降额；>60℃ 取末档
function getAggTemp(t){
  if(t<=AGG_TEMP_FACTOR[0].max) return AGG_TEMP_FACTOR[0].val;
  for(var i=0;i<AGG_TEMP_FACTOR.length;i++){if(t<=AGG_TEMP_FACTOR[i].max)return AGG_TEMP_FACTOR[i].val;}
  return AGG_TEMP_FACTOR[AGG_TEMP_FACTOR.length-1].val;
}
// AGG 海拔系数：40℃基准列；超 4500m 取末档
function getAggAF(a){
  if(a<=0) return 1;
  for(var i=0;i<AGG_ALT_FACTOR.length;i++){if(a<=AGG_ALT_FACTOR[i].max)return AGG_ALT_FACTOR[i].val;}
  return 0.79;
}

// ===== 美奥迪(Mecc Alte) 修正规则（底层逻辑，不可变；手册 Ratings Book 第06页 二维表）=====
// 手册为 海拔×环境温度 二维表。沿袭 AGG 拆法：
//   af（海拔系数）= 40℃ 基准列（纯海拔降额）
//   tf（温度系数）= 最低海拔 ≤1000m 行（纯温度降额）
// 基准：40℃ / ≤1000m → 综合 1.00；低于 40℃ 增容（25℃档 = 1.07）
var MECC_ALT_FACTOR=[
  {max:1000,val:1.00},{max:1500,val:0.96},{max:2000,val:0.91},
  {max:3000,val:0.85},{max:4000,val:0.78},{max:5000,val:0.72},{max:6000,val:0.65}
];
var MECC_TEMP_FACTOR=[  // 低海拔(≤1000m)行温度系数
  {max:25,val:1.07},{max:40,val:1.00},{max:45,val:0.96},
  {max:50,val:0.93},{max:55,val:0.91},{max:60,val:0.89},
  {max:65,val:0.85},{max:70,val:0.82}
];
// 美奥迪温度系数：≤25℃ 按 25℃ 档(增容 1.07)；逐档降额；>70℃ 取末档
function getMeccTemp(t){
  if(t<=MECC_TEMP_FACTOR[0].max) return MECC_TEMP_FACTOR[0].val;
  for(var i=0;i<MECC_TEMP_FACTOR.length;i++){if(t<=MECC_TEMP_FACTOR[i].max)return MECC_TEMP_FACTOR[i].val;}
  return MECC_TEMP_FACTOR[MECC_TEMP_FACTOR.length-1].val;
}
// 美奥迪海拔系数：40℃基准列；超 6000m 取末档
function getMeccAF(a){
  if(a<=0) return 1;
  for(var i=0;i<MECC_ALT_FACTOR.length;i++){if(a<=MECC_ALT_FACTOR[i].max)return MECC_ALT_FACTOR[i].val;}
  return 0.65;
}

// 利莱森玛 LSA 温度修正系数表（底层逻辑，不可变）
// 40°C 基准，按温升等级查表
var TEMP_FACTOR_H=[  // H级
  {max:25,val:1.076},{max:40,val:1},{max:45,val:0.973},{max:50,val:0.946},
  {max:55,val:0.918},{max:60,val:0.889}
];
var TEMP_FACTOR_F=[  // F级
  {max:25,val:1.095},{max:40,val:1},{max:45,val:0.966},{max:50,val:0.931},
  {max:55,val:0.894},{max:60,val:0.856}
];
var TEMP_FACTOR_B=[  // B级
  {max:25,val:1.14},{max:40,val:1},{max:45,val:0.949},{max:50,val:0.894},
  {max:55,val:0.837},{max:60,val:0.775}
];

// 滞后功率因数修正系数（底层逻辑，不可变）
function getPFFactor(pf){
  if(pf<=0.6)return 0.86;
  if(pf<=0.7)return 0.93;
  return 1;
}

function doSearch(){
  var brand=document.getElementById('genBrand').value;
  var w=document.getElementById('genWinding').value;      // 接线名（模式A）或绕组代码（旧数据兼容，由 doSearch 内部判定）
  var userVoltRaw=document.getElementById('genVolt').value.trim();
  var userVolt=(userVoltRaw!=='' && isFinite(Number(userVoltRaw)))?Number(userVoltRaw):null;
  var freq=document.querySelector('input[name="genFreq"]:checked').value;
  // 备用温升 27℃/40℃ 由用户选择决定（中高压同样支持 40℃ 备用）
  var duty0=document.querySelector('input[name="genDuty"]:checked').value;
  var duty=duty0;
  var isHV=isHVBrand(brand);
  // ===== 双功率输入：①主用(H级) ②备用(27/40℃)。至少填一个；都不填报错；都填则需同时满足 =====
  var unitM=document.querySelector('input[name="unitMain"]:checked').value;
  var unitS=document.querySelector('input[name="unitStandby"]:checked').value;
  var rawM=document.getElementById('genPowerMain').value.trim();
  var rawS=document.getElementById('genPowerStandby').value.trim();
  var hasM = rawM!=='' && Number(rawM)>=1;      // 是否启用主用校核
  var hasS = rawS!=='' && Number(rawS)>=1;      // 是否启用备用校核
  var pM=hasM?Number(rawM):0;
  var pS=hasS?Number(rawS):0;
  var trKey=(duty==='ESP40') ? '40c' : '27c';
  var trLabel=(duty==='ESP40') ? '40℃' : '27℃';
  var a=Number(document.getElementById('genAlt').value);
  var t=Number(document.getElementById('genTemp').value);
  var pfUser=userPF();                                          // 功率因数：用户 PF 切换（默认0.8三相 / 1.0单相）
  var optCode=document.getElementById('genOption').value;      // 特殊选配: none/ip44/c5
  var optDec=optCode==='ip44'?0.9:1;                            // IP44防护降额10%→需求÷0.9放大; C5高防腐暂不降额(数据待补)→÷1; 无→÷1

  if(!brand){alert('请选品牌');return;}
  if(userVolt===null&&!w){alert('请输入额定电压');return;}
  if(!w){alert(userVolt!==null?('请输入额定电压 '+userVolt+'V 对应的接线方式'):'请输入额定电压');return;}
  if(!hasM && !hasS){alert('请至少填写一个功率（① 主用功率 或 ② 备用功率）');return;}

  var records=ALL_DATA[brand]||[];
  // ★电压两点插值：用户电压落在 380~416 之间时，生成临时记录并入匹配池
  //   （仅利莱森玛LSA 60Hz 三相 Y 6号/6-12/8号绕组；其余情况该函数返回空数组，零影响）
  if(userVolt!==null){
    var _irs=buildInterpRecords(brand, freq, userVolt, userPF());
    if(_irs.length) records=records.concat(_irs);
  }
  // 单相判定：模式A（w=接线名）时，看同电压下的记录；模式B（w=code）时按 code
  var is1ph=(function(){
    if(userPhase()===1) return true;                     // 用户显式选单相 → 直接单相口径
    if(isSinglePhase(w)) return true;
    // 模式A：接线名 → 查同电压命中的记录，看是否单相
    if(userVolt!==null){
      var hs=findVoltMatches(brand, freq, userVolt);
      for(var i=0;i<hs.length;i++){
        if(hs[i].conn===w) return isSinglePhase(hs[i].rec.winding_code, hs[i].rec.winding_label);
      }
    }
    return false;
  })();
  // AGG (KI/KK)：走 AGG 手册功率修正表（海拔×温度二维修正，拆成 af×tf 两个独立系数相乘）
  var isAGG=(brand==='AGG KI系列'||brand==='AGG KK系列');
  // 美奥迪(Mecc Alte)：走美奥迪手册 海拔×温度 二维表（拆成 af×tf，与 AGG 同法）
  var isMecc=(brand==='美奥迪 Mecc Alte');
  // 目标功率口径：三相候选恒为kVA(kW输入→kVA需除以PF固定0.8)；
  // 单相候选的 PF 已由所选电压档固定(0.8/1.0 已拆档)，直接按用户输入单位比，不参与PF换算
  // ★ 每个输入框有自己的单位(unitM/unitS)与目标值(goalM/goalS)，单位不同互不影响
  function calcGoal(p, unit){
    var tk=unit==='kW'?Math.round(p/pfUser*10)/10:p;
    var gb=is1ph?p:tk;
    return {targetKVA:tk, goal:Math.round(gb/optDec*10)/10};
  }
  var gm=hasM?calcGoal(pM,unitM):null;
  var gs=hasS?calcGoal(pS,unitS):null;
  var targetKVA=hasM?gm.targetKVA:(hasS?gs.targetKVA:0);         // 保留旧变量(含选配÷0.9前的换算值)，供兼容
  var goalUnit = is1ph ? (hasM?unitM:unitS) : 'kVA';            // 单相取实际使用的单位，三相恒 kVA
  var unit = hasM ? unitM : unitS;                               // 兼容: 老逻辑的单一 unit（优先主用）
  var p = hasM ? pM : pS;                                        // 兼容: 老逻辑的单一 raw 值（优先主用）
  var goalM = gm?gm.goal:0;
  var goalS = gs?gs.goal:0;
  var goal  = hasM ? goalM : goalS;                              // 兼容: 老逻辑的单一 goal（优先主用）
  // 单相候选用输入单位读列；两个框单位可能不同 → 各自需要自己的 uKey
  var uKeyM = is1ph?unitM:'kVA';
  var uKeyS = is1ph?unitS:'kVA';
  var uKey  = hasM ? uKeyM : uKeyS;                              // 兼容: 老逻辑的单一 uKey

  // 步骤1：解析
  var ch='<div class="step-panel">';
  ch+='<div class="step-header" onclick="toggleStep(this)"><span><span class="step-num">步骤1</span>解析输入</span><span class="step-desc">'+(hasM&&hasS?'主用 + 备用 双功率校核':(hasM?'仅主用校核':'仅备用校核'))+'</span><span class="step-result">'+(hasM?('主用 '+goalM+' '+(is1ph?unitM:'kVA')):'')+(hasM&&hasS?' / ':'')+(hasS?('备用 '+goalS+' '+(is1ph?unitS:'kVA')):'')+'</span><span class="arrow">▼</span></div>';
  ch+='<div class="step-body">';
  ch+=hasM?('<div class="calc-row"><span class="calc-label">① 主用功率（H级）</span><span class="calc-val">'+pM+' '+unitM+'</span></div>'):'<div class="calc-row"><span class="calc-label">① 主用功率</span><span class="calc-val" style="color:var(--ink-4)">未填写（不校核）</span></div>';
  ch+=hasS?('<div class="calc-row"><span class="calc-label">② 备用功率（'+trLabel+'）</span><span class="calc-val">'+pS+' '+unitS+'</span></div>'):'<div class="calc-row"><span class="calc-label">② 备用功率</span><span class="calc-val" style="color:var(--ink-4)">未填写（不校核）</span></div>';
  ch+=(optCode==='ip44')?('<div class="calc-row"><span class="calc-label">特殊选配</span><span class="calc-val">IP44 防护降额10% → 选型需求 ÷0.9 放大</span></div>'):(optCode==='c5'?'<div class="calc-row"><span class="calc-label">特殊选配</span><span class="calc-val">C5 高防腐等级（暂不降额，数据待补）</span></div>':'');
  if(hasM) ch+='<div class="calc-row"><span class="calc-label">① 目标 '+(is1ph?unitM:'kVA')+(optCode==='ip44'?'（已含选配÷0.9）':'')+'</span><span class="calc-val">'+goalM+' '+(is1ph?unitM:'kVA')+'</span></div>';
  if(hasS) ch+='<div class="calc-row"><span class="calc-label">② 目标 '+(is1ph?unitS:'kVA')+(optCode==='ip44'?'（已含选配÷0.9）':'')+'</span><span class="calc-val">'+goalS+' '+(is1ph?unitS:'kVA')+'</span></div>';
  ch+='</div>';

  // 步骤2：温度修正（按品牌选系数源。LSA用原有H级40°C基准；斯坦福用官方表；AGG用手册低海拔温度系数；中高压不适用，按默认40°C选型）
  var isStanford = (brand==='斯坦福');
  var tf = isHV ? 1 : (isAGG ? getAggTemp(t) : (isMecc ? getMeccTemp(t) : (isStanford ? getStanfordTemp(t) : getTempFactor(t,'H'))));
  ch+='<div class="step-header" onclick="toggleStep(this)"><span><span class="step-num">步骤2</span>温度修正</span><span class="step-desc">'+(isHV?'中高压不适用（按默认40℃选型）':(t+'℃ → '+(isAGG?'AGG手册':(isMecc?'美奥迪手册':(isStanford?'斯坦福':'H级')))+'修正系数'))+'</span><span class="step-result">×'+tf+'</span><span class="arrow">▼</span></div>';
  ch+='<div class="step-body"><div class="calc-row"><span class="calc-label">安装温度</span><span class="calc-val">'+(isHV?'中高压不适用（界面输入不生效）':t+'℃')+'</span></div>';
  ch+='<div class="calc-row"><span class="calc-label">基准温度</span><span class="calc-val">'+(isHV?'默认40℃（中高压不降额）':(isStanford?(t<=40?'40℃(以下不降额)':'40℃(40-45℃按45℃档)'):'40℃'))+'</span></div>';
  ch+='<div class="calc-row"><span class="calc-label">修正系数'+(isHV?'':((isAGG||isMecc)?(isAGG?'（AGG手册）':'（美奥迪手册）'):(isStanford?'':'（H级）')))+'</span><span class="calc-val">×'+tf+'</span></div></div>';

  // 步骤3：海拔修正（斯坦福仅低压<690V；已推送斯坦福全低压；LSA用原有表；AGG用手册40℃基准海拔列；中高压不适用，按默认≤1000m选型）
  var af = isHV ? 1 : (isAGG ? getAggAF(a) : (isMecc ? getMeccAF(a) : (isStanford ? getStanfordAF(a) : getAF(a))));
  ch+='<div class="step-header" onclick="toggleStep(this)"><span><span class="step-num">步骤3</span>海拔温升修正</span><span class="step-desc">'+(isHV?'中高压不适用（按默认≤1000m选型）':(a+'m → '+(isAGG||isMecc?'手册':'降额系数')))+'</span><span class="step-result">×'+af+'</span><span class="arrow">▼</span></div>';
  ch+='<div class="step-body"><div class="calc-row"><span class="calc-label">安装海拔</span><span class="calc-val">'+(isHV?'中高压不适用（界面输入不生效）':a+'m')+'</span></div>';
  ch+='<div class="calc-row"><span class="calc-label">降额系数</span><span class="calc-val">×'+af+'</span></div>';
  ch+='<div class="calc-row"><span class="calc-label">综合修正</span><span class="calc-val calc-total">'+af+'×'+tf+' = ×'+Math.round(af*tf*1000)/1000+'</span></div></div>';

  var tot=Math.round(af*tf*1000)/1000;

  var list=[];
  // 中高压电压下拉为组合值（逗号分隔多个绕组code，如 '3300V-W51,3300V-W851'），需匹配组内任一绕组
  var wSet = (isHV && w.indexOf(',')>=0) ? w.split(',') : null;
  for(var i=0;i<records.length;i++){
    var g=records[i];
    // 匹配模式：A = 用户输入电压 + 选接线名（新流程）；B = 旧绕组代码（兼容历史数据）
    var modeA = (userVolt!==null);
    var wMatch;
    if(modeA){
      if(wSet) continue;                                  // 模式A 不处理中高压 combo
      if(!poleMatch(g)) continue;                          // 极数过滤
      if(!phaseMatch(g)) continue;                         // 相数过滤
      // ★中高压：下拉出的是「电压档」，value=winding_code → 直接按 code 匹配
      if(isHV){
        if(g.winding_code!==w) continue;
        wMatch = voltHitRange(g, userVolt);                // 仍需用户电压落该档区间
      } else if(voltHitRange(g, userVolt)){
        // 范围档：用户电压落在区间内即算电压命中
        var pr=getConnVoltPairs(g);
        wMatch = pr.length ? (pr[0].conn===w) : (String(g.winding_conn||'')===w);
      } else {
        var pairs=getConnVoltPairs(g);
        var vHit=false, cHit=false;
        for(var pi=0;pi<pairs.length;pi++){
          if(voltEq(pairs[pi].volt, userVolt)){
            vHit=true;
            if(pairs[pi].conn===w){ cHit=true; break; }
          }
        }
        wMatch = vHit && cHit;                              // 电压命中 且 接线名一致
      }
    } else {
      wMatch = wSet ? (wSet.indexOf(g.winding_code)>=0) : (g.winding_code===w);
    }
    if(g.frequency!==freq||!wMatch) continue;
    // PF 过滤：按用户选择的 PF 口径筛选（0.8三相 / 1.0单相）
    if(g.pf!=null && Math.abs(Number(g.pf)-pfUser)>0.01) continue;
    // ★ 两个输入框单位可能不同 → 各自用各自 uKey 读列
    var mkM=uKeyM, mkS=uKeyS;
    // 主用功率列：低压按 H 级温升(cont_h)；中高压按 F 级温升(cont_f)，F级无数据回退 H 级(cont_h)
    var mainCol = isHV ? ((g['cont_f_'+mkM]>0)?'cont_f':'cont_h') : 'cont_h';
    // 备用功率：低压读 H级<温升>备用(stdby_h_27c / stdby_h_40c)；中高压读 F级<温升>备用，无则回退 H级
    var standbyCol = isHV ? (((g['stdby_f_'+trKey+'_'+mkS]>0)?'stdby_f_'+trKey:'stdby_h_'+trKey)) : 'stdby_h_'+trKey;
    // 备用温升列（固定 27℃/40℃，用于卡片展示，不随当前选择变）
    var col27 = isHV ? (((g['stdby_f_27c_'+mkS]>0)?'stdby_f_27c':'stdby_h_27c')) : 'stdby_h_27c';
    var col40 = 'stdby_h_40c';
    // 低压 40℃ 备用：排除 27℃<40℃ 的反向异常数据（27条，厂家手册原文口径存疑，已在公告说明）
    if(hasS && trKey==='40c' && !isHV){
      var ev27=g['stdby_h_27c_'+mkS], ev40=g['stdby_h_40c_'+mkS];
      if(ev27>0 && ev40>0 && ev27<ev40) continue;   // 温度升高功率反而变大 → 数据存疑，不参与选型
    }
    // ── 双功率校核：两个框都填时必须同时满足 ──
    var baseM=null, cpM=null, okM=null;
    if(hasM){
      baseM=g[mainCol+'_'+mkM];
      if(!baseM||baseM<=0) continue;              // 主用无数据 → 不可选
      cpM=Math.round(baseM*tot*10)/10;
      okM = cpM>=goalM;
    }
    var baseS=null, cpS=null, okS=null;
    if(hasS){
      baseS=g[standbyCol+'_'+mkS];
      if(!baseS||baseS<=0) continue;              // 备用无数据 → 不可选
      cpS=Math.round(baseS*tot*10)/10;
      okS = cpS>=goalS;
    }
    var ok = hasM&&hasS ? (okM&&okS) : (hasM?okM:okS);
    var bestGrade = isHV ? (mainCol==='cont_f'?'F':'H') : 'H';   // 中高压按主用列定温升级(template已无temp_grade)
    list.push({m:g.model,wd:g.winding_label||g.winding_code,vl:g.winding_label||g.winding_code,ch:g[mainCol+'_'+mkM],cl:g['cont_f_'+mkM]||0,
      s40:g[col40+'_'+mkS],s27:g[col27+'_'+mkS],
      baseM:baseM,cpM:cpM,okM:okM,baseS:baseS,cpS:cpS,okS:okS,
      cp:hasM?cpM:cpS,ok:ok,pf:g.pf,uk:hasM?mkM:mkS,exc:g.exc_std||'',grade:bestGrade,rec:g});
  }

  // 步骤4-5：温升校核 + 备用换算（在列表结果中显示）
  var hOkCount=list.filter(function(x){return x.ok;}).length;
  ch+='<div class="step-header" onclick="toggleStep(this)"><span><span class="step-num">步骤4</span>温升校核</span><span class="step-desc">'+(isHV?'F级可用功率(中高压按F级温升选型)':'H级/F级可用功率')+'</span><span class="step-result">'+list.length+'款</span><span class="arrow">▼</span></div>';
  ch+='<div class="step-body">';
  ch+='<div class="calc-row"><span class="calc-label">总候选电机</span><span class="calc-val">'+list.length+'款</span></div>';
  ch+='<div class="calc-row"><span class="calc-label">满足需求（修正后）</span><span class="calc-val">'+hOkCount+'款</span></div></div>';

  ch+='<div class="step-header" onclick="toggleStep(this)"><span><span class="step-num">步骤5</span>功率口径</span><span class="step-desc">主用/备用双口径</span><span class="step-result">'+(hasM&&hasS?'主用 + 备用':(hasM?'仅主用':'仅备用'))+'</span><span class="arrow">▼</span></div>';
  ch+='<div class="step-body">';
  ch+= hasM ? ('<div class="calc-row"><span class="calc-label">① 主用基准功率</span><span class="calc-val">'+(isHV?'持续F / 105K':'持续H / 125K')+'</span></div>') : '';
  ch+= hasS ? ('<div class="calc-row"><span class="calc-label">② 备用基准功率</span><span class="calc-val">备用'+trLabel+' / 163K</span></div>') : '';
  ch+='</div>';

  // 排序：中高压 → 先F级在前、H级在后（按温升等级），同级内再按ok优先+接近度；其它品牌 → 保持原逻辑
  list.sort(function(a,b){
    if(isHV){
      var ga=(a.grade==='F'?0:1), gb=(b.grade==='F'?0:1);
      if(ga!==gb) return ga-gb;
    }
    if(a.ok!==b.ok) return a.ok?-1:1;
    return Math.abs(a.cp-goal)-Math.abs(b.cp-goal);
  });

  // 步骤6：最佳匹配
  var top=null;
  for(var i=0;i<list.length;i++){if(list[i].ok){top=list[i];break;}}
  var basePw=top?(hasM?top.baseM:top.baseS):0; // 单口径：取对应框的基准功率；双口径：展示主用基准

  // 型号等数据字段统一转义后再拼HTML（防御数据污染导致XSS）
  function escM(x){return esc(x.m);}function escG(x){return esc(x.grade||'');}function escE(x){return esc(x.exc||'');}
  var topM=top?escM(top):'';

  ch+='<div class="step-header '+(top?'':'')+'" onclick="toggleStep(this)"><span><span class="step-num">步骤6</span>综合判定</span><span class="step-desc">'+(top?'✅ 推荐 '+topM:'❌ 无匹配')+'</span><span class="step-result">'+(top?(hasM?(top.cpM+uKeyM+'/'+goalM+' '+(is1ph?unitM:'kVA')):(top.cpS+uKeyS+'/'+goalS+' '+(is1ph?unitS:'kVA'))):'-')+'</span><span class="arrow">▼</span></div>';
  ch+='<div class="step-body">';
  if(top){
    ch+='<div class="calc-row"><span class="calc-label">最佳型号</span><span class="calc-val"><b>'+topM+(isHV&&top.grade?'（'+escG(top)+'级温升）':'')+'</b></span></div>';
    if(hasM){
      ch+='<div class="calc-row"><span class="calc-label">① 主用基准'+(isHV&&top.grade?'（'+top.grade+'级）':'')+'</span><span class="calc-val">'+top.baseM+uKeyM+'</span></div>';
      ch+='<div class="calc-row"><span class="calc-label">① 主用修正后</span><span class="calc-val">'+top.baseM+' × '+tot+' = <b>'+top.cpM+uKeyM+'</b>'+(isHV?'（中高压无修正）':'')+'</span></div>';
      ch+='<div class="calc-row"><span class="calc-label">① 主用需求</span><span class="calc-val">'+goalM+' '+(is1ph?unitM:'kVA')+'</span></div>';
      ch+='<div class="calc-row"><span class="calc-label">① 主用判定</span><span class="calc-val" style="color:'+(top.okM?'green':'red')+'">'+(top.okM?'✅ 满足':'❌ 不满足')+'</span></div>';
    }
    if(hasS){
      ch+='<div class="calc-row"><span class="calc-label">② 备用基准（'+trLabel+'）</span><span class="calc-val">'+top.baseS+uKeyS+'</span></div>';
      ch+='<div class="calc-row"><span class="calc-label">② 备用修正后</span><span class="calc-val">'+top.baseS+' × '+tot+' = <b>'+top.cpS+uKeyS+'</b>'+(isHV?'（中高压无修正）':'')+'</span></div>';
      ch+='<div class="calc-row"><span class="calc-label">② 备用需求</span><span class="calc-val">'+goalS+' '+(is1ph?unitS:'kVA')+'</span></div>';
      ch+='<div class="calc-row"><span class="calc-label">② 备用判定</span><span class="calc-val" style="color:'+(top.okS?'green':'red')+'">'+(top.okS?'✅ 满足':'❌ 不满足')+'</span></div>';
    }
    ch+='<div class="calc-row"><span class="calc-label">综合判定</span><span class="calc-val" style="color:green">✅ '+(hasM&&hasS?'主用与备用同时满足':'满足')+'</span></div>';
  } else {
    ch+='<div class="calc-row"><span class="calc-label">判定</span><span class="calc-val" style="color:red">❌ 无电机满足需求</span></div>';
  }
  ch+='</div></div>';

  document.getElementById('calcDisplay').innerHTML=ch;

  // 最佳匹配卡片
  // 单相时两个框单位可能不同，主用/备用各自用自己单位；三相恒 kVA
  var uxM=is1ph?unitM:'kVA';
  var uxS=is1ph?unitS:'kVA';
  var ux=hasM?uxM:uxS;
  // 卡片展示固定 27℃/40℃ 两列（与当前选择无关，避免串位）
  var uxCard=is1ph?uxS:'kVA';
  var mh='';
  if(top){
    mh+='<div class="match-card"><div class="model">'+topM+((top.rec&&top.rec.estimated)?'<sup title="该电压档为 380/416V 两点插值估算">*</sup>':'')+(isHV&&top.grade?' <span class="badge">'+escG(top)+'级</span>':' <span class="badge">推荐</span>')+'</div>';
    mh+='<div class="params">';
    mh+='<span class="tag">绕组: '+esc(top.wd)+'</span> ';
    if(isHV) mh+='<span class="tag">温升: '+top.grade+'级（'+top.grade+'级温升选型）</span> ';
    mh+='<span class="tag">PF='+top.pf+'</span> ';
    mh+='<span class="tag">持续'+(isHV?top.grade:'H')+': '+top.ch+uxM+'</span> ';
    // 卡片固定展示两个温升的真实值（不随当前选中温升变化），仅作数据展示；无数据显示 '-'
    // 中高压不做 40℃ 选型，但 40℃ 备用数据照常放出展示
    mh+='<span class="tag">备用40℃: '+((top.s40!=null&&top.s40>0)?top.s40+uxCard:'-')+'</span> ';
    mh+='<span class="tag">备用27℃: '+((top.s27!=null&&top.s27>0)?top.s27+uxCard:'-')+'</span> ';
    mh+='<span class="tag">标准励磁: '+escE(top)+'</span>'+(top.rec&&top.rec.exc_opt?'<span class="tag">可选励磁: '+esc(top.rec.exc_opt)+'</span>':'')+'<br>';
    if(hasM) mh+='<div style="margin-top:8px"><b>① 主用修正后: '+top.cpM+uxM+'</b> ≥ '+goalM+' '+uxM+' ✅</div>';
    if(hasS) mh+='<div style="margin-top:'+(hasM?'4px':'8px')+'"><b>② 备用'+trLabel+'修正后: '+top.cpS+uxS+'</b> ≥ '+goalS+' '+uxS+' ✅</div>';
    if(isHV) mh+='<div style="margin-top:4px;font-size:12px;color:var(--ink-3)">中高压无海拔/温度修正</div>';
    mh+='<div style="margin-top:8px;display:flex;gap:6px">';
    mh+='<button class="btn-secondary" onclick="copyModel(this,\''+escAttr(top.m)+'\')" title="复制型号">📋 复制型号</button>';
    mh+='<button class="btn-secondary" onclick="exportPdf()">📄 导出PDF</button>';
    mh+='<button class="btn-secondary" onclick="location.reload()">🔄 新建查询</button>';
    mh+='</div></div></div>';
  } else {
    mh+='<div class="match-card no-match"><div class="model">❌ 无匹配电机</div>';
    mh+='<div class="params">'+(hasM&&hasS
      ? ('当前没有电机能同时满足：<br>① 主用修正后 '+goalM+' '+(is1ph?unitM:'kVA')+'<br>② 备用'+trLabel+'修正后 '+goalS+' '+(is1ph?unitS:'kVA'))
      : ('当前没有电机能满足修正后 '+(hasM?goalM+' '+(is1ph?unitM:'kVA'):goalS+' '+(is1ph?unitS:'kVA'))+' 的需求'))
      +'<br>建议降低功率需求，或换选更大机座/其他品牌。</div></div>';
  }
  document.getElementById('matchDisplay').innerHTML=mh;
  /* 结果渲染会改变左卡高度（无匹配提示/按钮行数变化）→ 重新对齐侧栏 */
  if(window.syncRightColHeight) setTimeout(syncRightColHeight,0);

  // 全部候选表（平铺展示数据库所有字段）
  // ⚠️ cols / showExtra 声明在 if 块之外：导出 PDF 的抓照逻辑也要用（曾因块作用域导致 pdfCols undefined）
  var cols=['#' ,'型号','接线/电压','出线','PF','励磁(标准)','励磁(可选)'];
  cols=cols.concat(['持续H_kVA','持续H_kW','备用H40_kVA','备用H40_kW','备用H27_kVA','备用H27_kW']);
  cols=cols.concat(['持续F_kVA','持续F_kW','备用F40_kVA','备用F40_kW','备用F27_kVA','备用F27_kW']);
  // 品牌特有字段列（候选记录中实际存在的特有字段才显示）
  var extraKeys=['cont_b_kVA','cont_b_kW','poles','winding_id','winding_no','pitch','group','footnote','_vollabel'];
  var showExtra=(list.length && list[0].rec) ? extraKeys.filter(function(k){return list.some(function(x){return x.rec&&x.rec[k]!==undefined&&x.rec[k]!==null&&x.rec[k]!=='';});}) : [];
  cols=cols.concat(showExtra);
  cols.push('判断');
  // ★ 列定义：每列显式绑定一个「取值函数」+「是否恒保留」。
  //   为什么不用「列名猜字段名」：列名是展示文案（接线/电压、出线、PF…），
  //   与数据库字段名（winding_label/wires/pf…）不同构，靠字符串推导会误删列。
  //   取值函数同时决定「单元格内容」和「判空依据」，两者天然一致，不可能错位。
  //   get(x, g) 返回该列的原始值（g = x.rec）；返回 null/undefined/'' 视为空。
  //   P=true 的列永不隐藏：序号、型号、判断。
  var COLDEFS=[
    {t:'#',            P:true, get:function(x){return x.ok?'R':'X';}},
    {t:'型号',          P:true, get:function(x){return x.m;}},
    {t:'接线/电压',     get:function(x,g){return x.wd;}},
    {t:'出线',          get:function(x,g){return g.wires;}},
    {t:'PF',           get:function(x,g){return g.pf;}},
    {t:'励磁(标准)',    get:function(x,g){return g.exc_std;}},
    {t:'励磁(可选)',    get:function(x,g){return g.exc_opt;}},
    {t:'持续H_kVA',     get:function(x,g){return g.cont_h_kVA;}},
    {t:'持续H_kW',      get:function(x,g){return g.cont_h_kW;}},
    {t:'备用H40_kVA',   get:function(x,g){return g.stdby_h_40c_kVA;}},
    {t:'备用H40_kW',    get:function(x,g){return g.stdby_h_40c_kW;}},
    {t:'备用H27_kVA',   get:function(x,g){return g.stdby_h_27c_kVA;}},
    {t:'备用H27_kW',    get:function(x,g){return g.stdby_h_27c_kW;}},
    {t:'持续F_kVA',     get:function(x,g){return g.cont_f_kVA;}},
    {t:'持续F_kW',      get:function(x,g){return g.cont_f_kW;}},
    {t:'备用F40_kVA',   get:function(x,g){return g.stdby_f_40c_kVA;}},
    {t:'备用F40_kW',    get:function(x,g){return g.stdby_f_40c_kW;}},
    {t:'备用F27_kVA',   get:function(x,g){return g.stdby_f_27c_kVA;}},
    {t:'备用F27_kW',    get:function(x,g){return g.stdby_f_27c_kW;}},
    {t:'判断',          P:true, get:function(x){return x.ok?'✅':'❌';}}
  ];
  // 品牌特有字段列（候选记录中实际存在的特有字段才加）
  for(var e3=0; e3<showExtra.length; e3++){
    (function(k){
      COLDEFS.push({t:k, get:function(x,g){return g[k];}});
    })(showExtra[e3]);
  }
  var isBlank=function(v){ return v===undefined || v===null || v===''; };
  // 判空：某列在全部候选中都没值 → 隐藏（P 列除外）
  var keepCols=COLDEFS.filter(function(cd){
    if(cd.P) return true;
    for(var qi=0; qi<list.length; qi++){
      if(!isBlank(cd.get(list[qi], list[qi].rec||{}))) return true;
    }
    return false;
  });
  if(!keepCols.length) keepCols=COLDEFS.slice();   // 保底：异常时不输出空表
  var hiddenColCnt=COLDEFS.length-keepCols.length;
  // 供 PDF 导出复用（导出与屏幕同源，列不一致会串列）
  var KEEP_DEFS=keepCols;
  var lh='';
  if(list.length){
    var okCnt=list.filter(function(x){return x.ok;}).length;
    lh+='<div class="stats">共'+list.length+'款，'+okCnt+'款满足'+(isHV?'（F级温升在前）':'')+(hiddenColCnt>0?'　·　已隐藏 '+hiddenColCnt+' 个空字段列':'')+'</div><div class="table-wrap"><table class="full-table">';
    lh+='<thead><tr>'+keepCols.map(function(cd){return '<th>'+esc(cd.t)+'</th>';}).join('')+'</tr></thead><tbody>';
    for(var i=0;i<list.length;i++){
      var x=list[i], g=x.rec||{};
      var rank=(x.ok?list.filter(function(y,idx){return idx<i&&y.ok;}).length+1:'-');
      var tds='';
      for(var kci=0; kci<keepCols.length; kci++){
        var cd=keepCols[kci];
        if(cd.t==='#'){
          tds+='<td>'+(x.ok?rank:'✗')+'</td>';
        } else if(cd.t==='型号'){
          tds+='<td><button class="copy-btn" onclick="copyModel(this,\''+escAttr(x.m)+'\')" title="复制型号">复制</button><b>'+esc(x.m)+'</b>'+(g.estimated?'<sup title="该电压档为 380/416V 两点插值估算">*</sup>':'')+(isHV&&x.vl?' <span class="wconn">'+esc(x.vl)+'</span>':'')+'</td>';
        } else if(cd.t==='接线/电压'){
          tds+='<td>'+esc(x.wd)+(g.winding_conn?'<div class="wconn">'+esc(g.winding_conn)+'</div>':'')+'</td>';
        } else if(cd.t==='判断'){
          tds+='<td>'+(x.ok?'✅':'❌')+'</td>';
        } else if(cd.t==='励磁(标准)'){
          tds+='<td>'+(g.exc_std||'-')+'</td>';
        } else if(cd.t==='励磁(可选)'){
          tds+='<td>'+(g.exc_opt||'-')+'</td>';
        } else {
          var v=cd.get(x,g);
          tds+='<td>'+(isBlank(v)?'':esc(v))+'</td>';
        }
      }
      lh+='<tr class="'+(x.ok?'ok':'fail')+'">'+tds+'</tr>';
    }
    lh+='</tbody></table></div>';
  }
  // ===== 手机端卡片列表（≤640px 显示，桌面宽表不受影响）=====
  var mc='';
  if(list.length){
    mc+='<div class="mc-list">';
    for(var mi=0; mi<list.length; mi++){
      var mx=list[mi], mg=mx.rec||{};
      var mrank=(mx.ok?list.filter(function(y,idx){return idx<mi&&y.ok;}).length+1:'');
      mc+='<div class="mc-card'+(mx.ok?' mc-ok':' mc-fail')+'">';
      // 头部：判定 + 型号（型号可点击复制）
      mc+='<div class="mc-head"><span class="mc-badge">'+(mx.ok?'✅':'❌')+(mx.ok&&mrank?'<i>'+mrank+'</i>':'')+'</span>';
      mc+='<button class="mc-model" onclick="copyModel(this,\''+escAttr(mx.m)+'\')" title="点击复制型号">'+esc(mx.m)+'</button></div>';
      // 接线/电压 + 出线 + PF：小标签行
      mc+='<div class="mc-tags">';
      mc+='<span class="mc-tag mc-tag-wide">'+esc(mx.wd)+(mg.winding_conn?'<i>'+esc(mg.winding_conn)+'</i>':'')+'</span>';
      if(mg.wires!==undefined&&mg.wires!==null&&mg.wires!=='') mc+='<span class="mc-tag">出线 '+esc(mg.wires)+'</span>';
      if(mx.pf!==undefined&&mx.pf!==null&&mx.pf!=='') mc+='<span class="mc-tag">PF '+esc(mx.pf)+'</span>';
      mc+='</div>';
      // 功率区：只显示用户实际使用的口径
      mc+='<div class="mc-pw">';
      if(hasM) mc+='<div class="mc-pw-row"><span class="mc-pw-k">主用（'+(isHV?'F':'H')+'级持续）</span><span class="mc-pw-v">'+esc(String(mx.cpM))+' '+esc(is1ph?unitM:'kVA')+'</span></div>';
      if(hasS) mc+='<div class="mc-pw-row"><span class="mc-pw-k">备用（'+(isHV?'F级':'H级')+esc(trLabel)+'）</span><span class="mc-pw-v">'+esc(String(mx.cpS))+' '+esc(is1ph?unitS:'kVA')+'</span></div>';
      mc+='</div>';
      // 励磁信息（有则显示）
      if(mg.exc_std||mg.exc_opt){ mc+='<div class="mc-exc">';
        if(mg.exc_std) mc+='<span>标准励磁 '+esc(mg.exc_std)+'</span>';
        if(mg.exc_opt) mc+='<span>可选 '+esc(mg.exc_opt)+'</span>';
        mc+='</div>';
      }
      // 其余全部参数：默认收起，点开竖排键值对
      var rowsHtml='';
      for(var kci2=0; kci2<keepCols.length; kci2++){
        var cd2=keepCols[kci2];
        if(cd2.t==='#'||cd2.t==='型号'||cd2.t==='PF'||cd2.t==='接线/电压'||cd2.t==='判断'||cd2.t==='出线') continue;
        var v2=(cd2.t==='励磁(标准)')?(mg.exc_std):((cd2.t==='励磁(可选)')?(mg.exc_opt):cd2.get(mx,mg));
        if(isBlank(v2)) continue;
        rowsHtml+='<div class="mc-kv"><span class="mc-k">'+esc(cd2.t)+'</span><span class="mc-v">'+esc(v2)+'</span></div>';
      }
      if(rowsHtml) mc+='<div class="mc-more"><button class="mc-more-btn" onclick="mcToggle(this)">查看全部参数 ▾</button><div class="mc-kv-list">'+rowsHtml+'</div></div>';
      mc+='</div>';
    }
    mc+='</div>';
  }
  // 保存给 PDF 导出用（列定义+取值函数，保证导出与屏幕逐列同源）
  window.__KEEP_DEFS=KEEP_DEFS;
  var statsHtml='<div class="stats">共'+list.length+'款，'+list.filter(function(x){return x.ok;}).length+'款满足'+(isHV?'（F级温升在前）':'')+(hiddenColCnt>0?'　·　已隐藏 '+hiddenColCnt+' 个空字段列':'')+'</div>';
  // 桌面：宽表（table-desktop 包裹）；手机：卡片列表。两者同时入 DOM，用 CSS 切换，保证桌面端逐像素不变
  document.getElementById('listDisplay').innerHTML = list.length
    ? (statsHtml+'<div class="table-desktop">'+lh.replace(/^<div class="stats">[\s\S]*?<\/div>/,'')+'</div>'+mc)
    : '<div class="landing"><p>暂无可选电机</p></div>';
  /* 候选表渲染同样会改左卡高度 → 再同步一次侧栏 */
  if(window.syncRightColHeight) setTimeout(syncRightColHeight,0);

  // ===== 保存本次查询结果快照（供导出 PDF 使用，保证导出内容与屏幕一致）=====
  var unitLabel2 = is1ph ? unit : 'kVA';
  var optLabel = optCode==='ip44' ? 'IP44（防护降额10%）' : (optCode==='c5' ? 'C5 高防腐等级（暂不降额，数据待补）' : '无');
  var tempSrcLabel = isHV ? '中高压不适用' : (isAGG ? 'AGG手册' : (isMecc ? '美奥迪手册' : (isStanford ? '斯坦福手册' : 'H级')));
  var altSrcLabel  = isHV ? '中高压不适用' : (isAGG ? 'AGG手册' : (isMecc ? '美奥迪手册' : (isStanford ? '斯坦福手册' : '海拔降额系数')));
  // ★ PDF 列定义：直接复用屏幕的 KEEP_DEFS（含取值函数）——
  //   导出与屏幕用同一套 get()，从根本上避免「两边列不一致 / 串列」。
  var pdfCols = KEEP_DEFS.filter(function(cd){ return cd.t!=='#'; });
  // 列对齐方式：功率类数字右对齐，判定居中
  var colDefs = pdfCols.map(function(cd){
    var v = /kVA|kW|出线|PF/.test(cd.t) ? 'num' : (cd.t==='判断' ? 'ctr' : '');
    return {t:cd.t, v:v};
  });
  // 逐行数据：用与屏幕完全相同的取值函数
  var pdfRows = list.map(function(x, idx){
    var g = x.rec||{};
    var cells = [];
    for(var ci2=0; ci2<pdfCols.length; ci2++){
      var cd2 = pdfCols[ci2];
      if(cd2.t==='判断'){
        cells.push(x.ok?'✅':'❌');
      } else {
        var v2 = cd2.get(x, g);
        cells.push(v2===undefined||v2===null||v2===''?'':v2);
      }
    }
    return {ok:x.ok, rank:(x.ok?list.slice(0,idx).filter(function(y){return y.ok;}).length+1:'-'), cells:cells};
  });
  // 最佳匹配的口径标签
  var bestColLabel = '—';
  if(hasM && hasS) bestColLabel = '① 主用(H级) + ② 备用('+trLabel+') 双口径';
  else if(hasM) bestColLabel = isHV ? ('持续（F级持续功率'+(top && top.grade==='H' ? '，无F级数据回退H级' : '')+'）') : '持续（H级持续功率）';
  else bestColLabel = isHV ? ('备用 '+trLabel+'（F级备用功率，无则回退H级）') : ('备用 '+trLabel+'（H级备用功率）');
  LAST_RESULT = {
    time: (function(){var d=new Date();function z(n){return n<10?'0'+n:n;}return d.getFullYear()+'-'+z(d.getMonth()+1)+'-'+z(d.getDate())+' '+z(d.getHours())+':'+z(d.getMinutes());})(),
    isHV: isHV, isSinglePhase: is1ph,
    input: {
      brandLabel: brandLabel(brand), freq: freq, windingLabel: (function(){for(var q=0;q<records.length;q++){if(records[q].frequency===freq && (wSet?wSet.indexOf(records[q].winding_code)>=0:records[q].winding_code===w)) return records[q].winding_label||w;}return w;})(),
      windingConn: (function(){for(var q=0;q<records.length;q++){if(records[q].frequency===freq && (wSet?wSet.indexOf(records[q].winding_code)>=0:records[q].winding_code===w)) return records[q].winding_conn||'';}return '';})(),
      duty: duty, power: p, unit: unit, alt: a, temp: t, optionLabel: optLabel,
      hasM: hasM, hasS: hasS, pM: pM, unitM: unitM, pS: pS, unitS: unitS, trLabel: trLabel
    },
    goal: goal, targetKVA: targetKVA, af: af, tf: tf, tot: tot,
    goalM: goalM, goalS: goalS,
    tempSrcLabel: tempSrcLabel, altSrcLabel: altSrcLabel,
    best: top ? {model:top.m, grade:top.grade, base:(hasM?top.baseM:top.baseS), cp:top.cp,
                 baseM:top.baseM, cpM:top.cpM, okM:top.okM, baseS:top.baseS, cpS:top.cpS, okS:top.okS,
                 windingLabel:top.wd, conn:(top.rec&&top.rec.winding_conn)||'', pf:top.pf,
                 wires:(top.rec&&top.rec.wires)||'', exc:top.exc, excOpt:(top.rec&&top.rec.exc_opt)||'',
                 colLabel:bestColLabel} : null,
    cols: colDefs, rows: pdfRows, okCount: list.filter(function(x){return x.ok;}).length
  };
}

/* ================= 导出 PDF ================= */
// 思路：用「捕获快照」而非「重新渲染」——点击查询时把关键结果存下来，
// 导出时用干净的白底样式重绘一份 HTML（去掉交互控件、按钮、AI窗口），
// 再通过新窗口 + window.print() 交给浏览器"另存为 PDF"。
// 优点：输出内容 = 用户屏幕上看到的结果，不会出现两套逻辑不一致。

// 单元格值格式化：
// 1) 去掉浮点误差尾巴（866.4000000000001 → 866.4），否则一个数字能占满整列
// 2) 超长文本（如绕组描述）插入零宽断点，让它在单元格内换行而不是把表格撑破
var ZWSP = '\u200b';
function fmtCell(val, colType){
  if(val==null || val==='') return '';
  var s = String(val);
  // 纯数字（含负号/小数点）→ 限 4 位小数并去掉末尾零
  if(/^-?\d+(\.\d+)?$/.test(s)){
    if(s.indexOf('.') >= 0){
      var n = parseFloat(s);
      if(isFinite(n)) s = String(Math.round(n*10000)/10000);
    }
    return s;
  }
  // 长文本：在分隔符后插零宽空格，给浏览器提供换行点
  if(s.length > 8){
    s = s.replace(/([\/、,，&\-－（(）)])\s*/g, '$1'+ZWSP);
  }
  return s;
}

var LAST_RESULT = null;   // 最近一次查询的结果快照

// 生成导出用 HTML（打印友好，无交互元素）
function buildPdfHtml(){
  var R = LAST_RESULT;
  if(!R) return null;
  var uxM = R.isSinglePhase ? R.input.unitM : 'kVA';
  var uxS = R.isSinglePhase ? R.input.unitS : 'kVA';
  var ux = uxM;
  var unitLabel = uxM;
  var dutyLabel = (R.input.hasM && R.input.hasS) ? ('主用(H级) + 备用('+R.input.trLabel+')')
                : (R.input.hasM ? '主用 PRP（H级）' : ('备用 ESP '+R.input.trLabel));

  var h = '';
  h += '<!DOCTYPE html><html lang="zh-CN"><head><meta charset="UTF-8">';
  h += '<title>发电机选型报告 - ' + esc(R.input.brandLabel) + '</title>';
  h += '<style>';
  // ---- 打印样式：白底、无阴影、表格不裁切 ----
  h += '*{box-sizing:border-box;margin:0;padding:0}';
  h += 'body{font-family:"Microsoft YaHei",-apple-system,sans-serif;color:#1f2937;padding:14mm 12mm;font-size:11px;line-height:1.55;background:#fff}';
  h += '.rpt-head{border-bottom:3px solid var(--brand);padding-bottom:10px;margin-bottom:14px;display:flex;justify-content:space-between;align-items:flex-end}';
  h += '.rpt-head h1{font-size:19px;color:var(--brand);letter-spacing:.5px}';
  h += '.rpt-head .sub{font-size:10px;color:var(--ink-3);margin-top:3px}';
  h += '.rpt-head .meta{font-size:10px;color:var(--ink-3);text-align:right;line-height:1.7}';
  h += 'h2{font-size:13px;color:var(--brand);margin:16px 0 7px;padding-bottom:4px;border-bottom:1.5px solid var(--line)}';
  h += 'h2:first-of-type{margin-top:0}';
  h += 'table{width:100%;border-collapse:collapse;font-size:10px;margin-bottom:4px}';
  h += 'th,td{border:1px solid var(--line);padding:4px 6px;text-align:left;vertical-align:top}';
  h += 'th{background:var(--surf-3);font-weight:600;color:var(--brand)}';
  h += '.kv{width:100%;font-size:11px}';
  h += '.kv td{border:0;border-bottom:1px solid var(--surf-3);padding:3px 0}';
  h += '.kv td:first-child{color:var(--ink-3);width:38%}';
  h += '.kv td:last-child{font-weight:600;text-align:right}';
  h += '.best{border:1.5px solid #86efac;background:#f0fff4;border-radius:6px;padding:10px 12px;margin-bottom:6px}';
  h += '.best .m{font-size:15px;font-weight:700;color:#14532d;margin-bottom:5px}';
  h += '.best .badge{display:inline-block;background:#16a34a;color:#fff;font-size:9px;padding:1px 6px;border-radius:3px;margin-left:5px;vertical-align:middle;font-weight:500}';
  h += '.tags{margin-top:5px}';
  h += '.tag{display:inline-block;background:#dcfce7;color:#166534;border-radius:3px;padding:1px 6px;margin:2px 4px 2px 0;font-size:10px}';
  h += '.formula{margin-top:7px;padding-top:6px;border-top:1px dashed #bbf7d0;font-size:11px}';
  h += '.formula b{color:#14532d;font-size:12px}';
  h += '.nomatch{border:1.5px solid #fecaca;background:#fff5f5;border-radius:6px;padding:12px;color:#dc2626;font-weight:600}';
  h += '.num{text-align:right;white-space:nowrap}';
  h += '.ctr{text-align:center}';
  h += 'tr.fail td{color:var(--ink-4)}';
  // ---- 候选表：列多且内容长，需允许单元格内换行 + 自动压缩字号 ----
  // 不加 min-width（否则超出纸张宽度会被裁切）；固定布局让列宽由内容比例分配
  h += '.cand{table-layout:fixed;font-size:9px;width:100%}';
  h += '.cand th,.cand td{padding:3px 4px;white-space:normal;word-break:break-word;overflow-wrap:anywhere;line-height:1.35}';
  h += '.cand th{font-size:8.5px;line-height:1.25}';
  h += '.cand .num{text-align:right;white-space:normal}';
  // 长数字去掉浮点尾巴（1029.6000000000001 → 1029.6），避免无谓撑宽
  h += '.cand td{font-variant-numeric:tabular-nums}';
  h += '.note{font-size:9.5px;color:var(--ink-3);margin-top:3px;line-height:1.6}';
  h += '.foot{margin-top:16px;padding-top:8px;border-top:1px solid var(--line);font-size:9px;color:var(--ink-4);line-height:1.7}';
  h += '@page{margin:12mm 10mm}';
  h += '.aw{display:flex;gap:6px;margin-bottom:10px}';
  h += 'button{padding:7px 16px;border:0;border-radius:5px;font-size:12px;cursor:pointer;font-family:inherit}';
  h += '.bp{background:var(--brand);color:#fff}.bs{background:var(--line);color:#1f2937}';
  h += '@media print{.aw{display:none}}';
  h += '</style></head><body>';

  // ---- 操作按钮（打印时隐藏）----
  h += '<div class="aw"><button class="bp" onclick="window.print()">🖨️ 打印 / 另存为 PDF</button>';
  h += '<button class="bs" onclick="window.close()">关闭</button></div>';

  // ---- 抬头 ----
  h += '<div class="rpt-head"><div>';
  h += '<h1>发电机选型报告</h1>';
  h += '<div class="sub">Genset Selection Report</div></div>';
  h += '<div class="meta">生成时间：'+esc(R.time)+'<br>数据来源：各品牌官方技术手册</div></div>';

  // ---- 一、选型条件 ----
  h += '<h2>一、选型条件</h2><table class="kv">';
  h += '<tr><td>电机品牌</td><td>'+esc(R.input.brandLabel)+'</td></tr>';
  h += '<tr><td>频率</td><td>'+esc(R.input.freq)+'</td></tr>';
  h += '<tr><td>额定电压（接线方式）</td><td>'+esc(R.input.windingLabel)+(R.input.windingConn?'（'+esc(R.input.windingConn)+'）':'')+'</td></tr>';
  h += '<tr><td>用途</td><td>'+esc(dutyLabel)+'</td></tr>';
  h += '<tr><td>① 主用功率（H级）</td><td>'+(R.input.hasM?esc(String(R.input.pM))+' '+esc(R.input.unitM):'未填写（不校核）')+'</td></tr>';
  h += '<tr><td>② 备用功率（'+esc(R.input.trLabel)+'）</td><td>'+(R.input.hasS?esc(String(R.input.pS))+' '+esc(R.input.unitS):'未填写（不校核）')+'</td></tr>';
  h += '<tr><td>安装海拔</td><td>'+(R.isHV?'中高压不适用（按 ≤1000m 选型）':esc(String(R.input.alt))+' m')+'</td></tr>';
  h += '<tr><td>环境温度</td><td>'+(R.isHV?'中高压不适用（按 40℃ 选型）':esc(String(R.input.temp))+' ℃')+'</td></tr>';
  h += '<tr><td>特殊选配</td><td>'+esc(R.input.optionLabel)+'</td></tr>';
  h += '</table>';

  // ---- 二、功率修正过程 ----
  h += '<h2>二、功率修正过程</h2><table class="kv">';
  h += '<tr><td>目标功率</td><td>';
  if(R.input.hasM && R.input.hasS) h += '① 主用 '+esc(String(R.goalM))+' '+esc(uxM)+'　/　② 备用 '+esc(String(R.goalS))+' '+esc(uxS);
  else if(R.input.hasM) h += esc(String(R.goalM))+' '+esc(uxM);
  else h += esc(String(R.goalS))+' '+esc(uxS);
  h += '</td></tr>';
  if(R.input.hasM && R.input.unitM==='kW' && !R.isSinglePhase){
    h += '<tr><td>① 单位换算</td><td>'+esc(String(R.input.pM))+' kW ÷ 0.8 = '+esc(String(R.targetKVA))+' kVA</td></tr>';
  }
  h += '<tr><td>温度修正系数 ('+esc(R.tempSrcLabel)+')</td><td>×'+esc(String(R.tf))+'</td></tr>';
  h += '<tr><td>海拔修正系数 ('+esc(R.altSrcLabel)+')</td><td>×'+esc(String(R.af))+'</td></tr>';
  h += '<tr><td>综合修正系数</td><td>×'+esc(String(R.tot))+'</td></tr>';
  h += '</table>';
  h += '<div class="note">说明：'+(R.isHV
      ? '中高压机组按标准工况（≤1000m / 40℃）选型，不适用海拔与温度修正。'
      : '发电机标称容量基于标准工况（海拔 ≤1000m、环境温度 40℃）。现场条件更恶劣时空气稀薄、散热变差，可用功率按 af × tf 折减。')+'</div>';

  // ---- 三、最佳匹配 ----
  h += '<h2>三、最佳匹配</h2>';
  if(R.best){
    var b = R.best;
    h += '<div class="best"><div class="m">'+esc(b.model)+(R.isHV&&b.grade?'<span class="badge">'+esc(b.grade)+'级温升</span>':'<span class="badge">推荐</span>')+'</div>';
    h += '<table class="kv">';
    h += '<tr><td>功率取值口径</td><td>'+esc(b.colLabel)+'</td></tr>';
    // ★ 双功率：两个口径各自的基准值 / 修正后 / 目标 / 判定，逐条列出（不再只出单一口径）
    if(R.input.hasM){
      h += '<tr><td>① 主用基准功率'+(R.isHV&&b.grade?'（'+esc(b.grade)+'级）':'（H级）')+'</td><td>'+esc(String(b.baseM))+esc(uxM)+'</td></tr>';
      h += '<tr><td>① 主用修正后可用功率</td><td>'+esc(String(b.baseM))+' × '+esc(String(R.tot))+' = '+esc(String(b.cpM))+esc(uxM)+'</td></tr>';
      h += '<tr><td>① 主用目标功率</td><td>'+esc(String(R.goalM))+' '+esc(uxM)+'</td></tr>';
      h += '<tr><td>① 主用判定</td><td>'+(b.okM?'✅ 满足':'❌ 不满足')+'</td></tr>';
    }
    if(R.input.hasS){
      h += '<tr><td>② 备用基准功率（'+esc(R.input.trLabel)+'）</td><td>'+esc(String(b.baseS))+esc(uxS)+'</td></tr>';
      h += '<tr><td>② 备用修正后可用功率</td><td>'+esc(String(b.baseS))+' × '+esc(String(R.tot))+' = '+esc(String(b.cpS))+esc(uxS)+'</td></tr>';
      h += '<tr><td>② 备用目标功率</td><td>'+esc(String(R.goalS))+' '+esc(uxS)+'</td></tr>';
      h += '<tr><td>② 备用判定</td><td>'+(b.okS?'✅ 满足':'❌ 不满足')+'</td></tr>';
    }
    // 兼容：单一口径时仍给出「基准/修正后/目标」三行，保持与旧报告结构一致
    if(!(R.input.hasM && R.input.hasS)){
      h += '<tr><td>基准功率</td><td>'+esc(String(b.base))+esc(unitLabel)+'</td></tr>';
      h += '<tr><td>修正后可用功率</td><td>'+esc(String(b.base))+' × '+esc(String(R.tot))+' = '+esc(String(b.cp))+esc(unitLabel)+'</td></tr>';
      h += '<tr><td>目标功率</td><td>'+esc(String(R.goal))+' '+esc(unitLabel)+'</td></tr>';
    }
    h += '</table>';
    h += '<div class="tags">';
    h += '<span class="tag">绕组：'+esc(b.windingLabel)+'</span>';
    if(b.conn) h += '<span class="tag">接线：'+esc(b.conn)+'</span>';
    if(b.pf) h += '<span class="tag">PF='+esc(String(b.pf))+'</span>';
    if(b.wires) h += '<span class="tag">出线：'+esc(String(b.wires))+'线</span>';
    if(b.exc) h += '<span class="tag">标准励磁：'+esc(b.exc)+'</span>';
    if(b.excOpt) h += '<span class="tag">可选励磁：'+esc(b.excOpt)+'</span>';
    h += '</div>';
    h += '<div class="formula">';
    if(R.input.hasM && R.input.hasS){
      h += '<div>① 主用判定：<b>'+esc(String(b.cpM))+' '+esc(uxM)+' ≥ '+esc(String(R.goalM))+' '+esc(uxM)+'　'+(b.okM?'✅ 满足':'❌ 不满足')+'</b></div>';
      h += '<div>② 备用'+esc(R.input.trLabel)+'判定：<b>'+esc(String(b.cpS))+' '+esc(uxS)+' ≥ '+esc(String(R.goalS))+' '+esc(uxS)+'　'+(b.okS?'✅ 满足':'❌ 不满足')+'</b></div>';
      h += '<div>综合判定：<b>✅ 主用与备用同时满足</b>'+(R.isHV?'　（中高压无修正）':'')+'</div>';
    } else if(R.input.hasM){
      h += '判定：<b>'+esc(String(b.cpM))+' '+esc(uxM)+' ≥ '+esc(String(R.goalM))+' '+esc(uxM)+'　✅ 满足需求</b>'+(R.isHV?'　（中高压无修正）':'')+'</div>';
    } else {
      h += '判定：<b>'+esc(String(b.cpS))+' '+esc(uxS)+' ≥ '+esc(String(R.goalS))+' '+esc(uxS)+'　✅ 满足需求</b>'+(R.isHV?'　（中高压无修正）':'')+'</div>';
    }
    h += '</div></div>';
  } else {
    h += '<div class="nomatch">❌ 无匹配电机</div>';
    h += '<div class="note">';
    if(R.input.hasM && R.input.hasS){
      h += '当前没有电机能同时满足：<br>① 主用修正后 '+esc(String(R.goalM))+' '+esc(uxM)+'<br>② 备用'+esc(R.input.trLabel)+'修正后 '+esc(String(R.goalS))+' '+esc(uxS);
    } else if(R.input.hasM){
      h += '当前没有电机能满足修正后 '+esc(String(R.goalM))+' '+esc(uxM)+' 的需求。';
    } else {
      h += '当前没有电机能满足修正后 '+esc(String(R.goalS))+' '+esc(uxS)+' 的需求。';
    }
    h += '<br>建议：降低功率需求，或换选更大机座 / 其他品牌。</div>';
  }

  // ---- 四、全部候选 ----
  if(R.rows && R.rows.length){
    var C = R.cols || [];
    // ★ 自动隐藏「本批次候选中全部为空」的列：
    //   例：某库没有 F 级备用数据 → 备用F40/F27 四列全空 → 整列不打印，省宽度也让报告更干净。
    //   注意：只要有任意一行该列有值就保留（避免把部分有数据的列误删）。
    var keepIdx = [];
    for(var ci0=0; ci0<C.length; ci0++){
      var hasVal = false;
      for(var ri0=0; ri0<R.rows.length; ri0++){
        var cv = R.rows[ri0].cells[ci0];
        if(cv!==undefined && cv!==null && String(cv).trim()!==''){ hasVal = true; break; }
      }
      if(hasVal) keepIdx.push(ci0);
    }
    // 保底：若所有列都空（异常情况）则保留全部，避免输出空表
    if(!keepIdx.length) keepIdx = C.map(function(_,i){ return i; });
    var hiddenCols = C.length - keepIdx.length;
    h += '<h2>四、全部候选（共 '+R.rows.length+' 款，'+R.okCount+' 款满足）</h2>';
    if(hiddenCols > 0){
      h += '<div class="note" style="margin-top:-3px;margin-bottom:5px">已隐藏本批次全部为空的 '+hiddenCols+' 个字段列。</div>';
    }
    h += '<table class="cand"><thead><tr>';
    h += '<th class="ctr">#</th>';
    for(var ci=0; ci<keepIdx.length; ci++){
      var col = C[keepIdx[ci]];
      var cls = (col.v==='num') ? ' class="num"' : (col.v==='ctr' ? ' class="ctr"' : '');
      h += '<th'+cls+'>'+esc(col.t)+'</th>';
    }
    h += '</tr></thead><tbody>';
    for(var ri=0; ri<R.rows.length; ri++){
      var row = R.rows[ri];
      h += '<tr'+(row.ok?'':' class="fail"')+'>';
      h += '<td class="ctr">'+(row.ok?row.rank:'✗')+'</td>';
      for(var q=0; q<keepIdx.length; q++){
        var cj = keepIdx[q];
        var v = C[cj] && C[cj].v;
        var cc = (v==='num') ? ' class="num"' : (v==='ctr' ? ' class="ctr"' : '');
        h += '<td'+cc+'>'+esc(fmtCell(row.cells[cj], v))+'</td>';
      }
      h += '</tr>';
    }
    h += '</tbody></table>';
    h += '<div class="note">说明：候选表平铺数据库字段；本批次候选中全空的字段已自动隐藏，无数据的单元格留空。判定 ✅ = 修正后可用功率满足需求。</div>';
  }

  // ---- 页脚 ----
  h += '<div class="foot">本报告由「发电机选型工具」自动生成，选型结果依据各品牌官方技术手册的功率标称与修正规则计算。<br>';
  h += '⚠️ 最终选型请结合机组实际负载曲线、启动冲击、并机需求等工程条件复核，并以厂家正式技术资料为准。</div>';

  h += '</body></html>';
  return h;
}

// 导出 PDF：打开新窗口 → 调起打印对话框 → 用户选"另存为 PDF"
function exportPdf(){
  if(!LAST_RESULT){ alert('请先执行一次查询'); return; }
  var html = buildPdfHtml();
  if(!html){ alert('无查询结果可导出'); return; }
  var w = window.open('', '_blank');
  if(!w){ alert('浏览器拦截了新窗口，请允许弹出窗口后重试'); return; }
  w.document.open();
  w.document.write(html);
  w.document.close();
  // 等样式与字体就绪后再唤起打印
  setTimeout(function(){ try{ w.focus(); w.print(); }catch(e){} }, 400);
}

/* ================= 型号一键复制 ================= */
// 优先用 Clipboard API（需 https/localhost）；失败或旧浏览器回退 execCommand。
// 注意：execCommand 的 textarea 需挂在可视区域内才不会被某些浏览器忽略，
// 故用 opacity:0 + 固定定位（不能用 display:none / visibility:hidden）。
function copyTextFallback(text){
  var ta=document.createElement('textarea');
  ta.value=text;
  ta.setAttribute('readonly','');
  ta.style.position='fixed';
  ta.style.top='0';
  ta.style.left='0';
  ta.style.width='1px';
  ta.style.height='1px';
  ta.style.opacity='0';
  document.body.appendChild(ta);
  ta.focus();
  ta.select();
  var ok=false;
  try{ ok=document.execCommand('copy'); }catch(e){ ok=false; }
  document.body.removeChild(ta);
  return ok;
}

// 手机端卡片：展开/收起「查看全部参数」
function mcToggle(btn){
  var box=btn.nextElementSibling;
  if(!box) return;
  var open=box.classList.toggle('open');
  btn.textContent=open?'收起参数 ▴':'查看全部参数 ▾';
}

function copyModel(btn, text){
  if(!text) return;
  var done=function(){
    var old='复制';
    btn.textContent='✓ 已复制';
    btn.className='copy-btn done';
    btn.disabled=true;
    clearTimeout(btn.__t);
    btn.__t=setTimeout(function(){
      btn.textContent=old;
      btn.className='copy-btn';
      btn.disabled=false;
    }, 1200);
  };
  var fail=function(){
    // 降级：弹框让用户手动复制（不丢数据，不静默失败）
    window.prompt('复制失败，请手动复制型号：', text);
  };
  if(navigator.clipboard && navigator.clipboard.writeText){
    navigator.clipboard.writeText(text).then(done).catch(function(){
      if(copyTextFallback(text)) done(); else fail();
    });
  } else {
    if(copyTextFallback(text)) done(); else fail();
  }
}

function toggleStep(el){
  el.classList.toggle('open');
  var body=el.nextElementSibling;
  if(body)body.classList.toggle('open');
}

// 品牌数据文件列表：每个品牌独立文件
// 顺序即选型下拉的展示顺序（同品牌族群连在一起，避免穿插）
var BRAND_FILES = {
  'leroysomer': 'leroysomer.json',
  '利莱森玛 TAL': 'leroysomer-tal.json',
  '利莱森玛 LSA 中高压': 'leroysomer-hv.json',
  '斯坦福': 'stanford.json',
  '斯坦福中高压': 'stanford-hv.json',
  'AGG KI系列': 'agg-ki.json',
  'AGG KK系列': 'agg-kk.json',
  '美奥迪 Mecc Alte': 'mecc-alte.json',
  '马拉松低压': 'marathon.json',
  '英格N系列': 'inger-n.json',
  '英格N3系列': 'inger-n3.json',
  '英格GS高压': 'inger-gs-hv.json',
  '铨一QYK': 'qyk.json',
  '铨一QYI': 'qyi.json',
  '铨一QYH中高压': 'qyh.json',
  '顶一DINGOL': 'dingol.json'
};

function loadBrandData(callback){
  var brands=Object.keys(BRAND_FILES);
  var loaded=0;
  var failed=[];
  ALL_DATA={};
  var genBrandSel=document.getElementById('genBrand');
  if(genBrandSel) genBrandSel.innerHTML='<option value="">数据加载中…</option>';
  var done=function(){
    if(loaded!==brands.length) return;
    // 若有加载失败的品牌，显示顶部提示条
    if(failed.length && document.getElementById('loadWarn')){
      var w=document.getElementById('loadWarn');
      w.style.display='block';
      w.textContent='⚠️ 部分数据加载失败：'+failed.join('、')+'，相关品牌将被隐藏，请检查数据文件。';
    }
    if(callback) callback(failed);
  };
  for(var i=0;i<brands.length;i++){
    (function(b){
      fetch(BRAND_FILES[b]).then(function(r){
        if(!r.ok) throw new Error('HTTP '+r.status);
        return r.json();
      }).then(function(d){
        var arr=Array.isArray(d)?d:[];
        for(var j=0;j<arr.length;j++){
          var rec=arr[j];
          if(rec.type!=='generator') continue;
          if(!ALL_DATA[b]) ALL_DATA[b]=[];
          ALL_DATA[b].push(rec);
        }
        if(!ALL_DATA[b]) ALL_DATA[b]=[]; // 确保空品牌也有占位
        ALL_DATA[b]._loaded=true;
        loaded++; done();
      }).catch(function(){
        failed.push(b);
        if(!ALL_DATA[b]) ALL_DATA[b]=[]; // 失败品牌占位（下拉不显示，但避免 undefined 报错）
        ALL_DATA[b]._loaded=false;
        loaded++; done();
      });
    })(brands[i]);
  }
}

// 品牌显示名公共映射（选型下拉 & 产品库共用）
function brandLabel(k){
  var l=k;
  if(l==='leroysomer')l='利莱森玛 LSA';
  else if(l==='利莱森玛 TAL')l='利莱森玛 TAL';
  else if(l==='AGG KI系列')l='AGG KI系列';
  else if(l==='AGG KK系列')l='AGG KK系列';
  else if(l==='美奥迪 Mecc Alte')l='美奥迪 Mecc Alte';
  else if(l==='马拉松低压')l='马拉松低压';
  else if(l==='英格N系列')l='英格N系列';
  else if(l==='英格N3系列')l='英格N3系列';
  else if(l==='英格GS高压')l='英格GS高压';
  else if(l==='铨一QYK')l='铨一QYK';
  else if(l==='铨一QYI')l='铨一QYI';
  else if(l==='铨一QYH中高压')l='铨一 QYH 中高压';
  else if(l==='顶一DINGOL')l='顶一 DINGOL';
  return l;
}

function fillBrandDropdown(){
  // 固定按 BRAND_FILES 定义顺序展示（已按品牌族群分组），不随异步加载顺序变化
  var brands=Object.keys(BRAND_FILES);
  var sel=document.getElementById('genBrand');
  sel.innerHTML='<option value="">请选择品牌</option>';
  for(var i=0;i<brands.length;i++){
    if(!ALL_DATA[brands[i]]||ALL_DATA[brands[i]]._loaded===false) continue;  // 该品牌数据未加载/失败则不显示
    var label=brandLabel(brands[i]);
    sel.innerHTML+='<option value="'+brands[i]+'">'+label+'</option>';
  }
}

loadBrandData(function(){
  fillBrandDropdown();
  fillBrowseBrand();
  var sel=document.getElementById('genBrand');
  sel.onchange=function(){ onParamChange(); updateFactoryPanel(); };
  onParamChange();
  loadCatalogs();   /* 厂家选型表：异步拉 catalogs.json，失败不影响选型 */
});

/* ================= 厂家选型表（厂家样本库）================= */
// 独立库 catalogs.json：品牌 key → { name, files:[{label,path,kind}] }
// 点开一律新标签页打开（target=_blank rel=noopener）
var CATALOGS = null;

function loadCatalogs(){
  fetch('catalogs.json').then(function(r){
    if(!r.ok) throw new Error('HTTP '+r.status);
    return r.json();
  }).then(function(d){
    CATALOGS = d;
    updateFactoryPanel();
  }).catch(function(){
    CATALOGS = null;
    updateFactoryPanel();
  });
}

// 品牌 → 更新右侧「厂家选型表」栏内容
function updateFactoryPanel(){
  var body = document.getElementById('factoryBody');
  if(!body) return;
  var brand = document.getElementById('genBrand') ? document.getElementById('genBrand').value : '';
  var ICON = { pdf:'📄', excel:'📊' };

  if(!brand){
    body.innerHTML = '<span class="fx-hint">请先选择品牌</span>';
    return;
  }
  if(!CATALOGS){
    body.innerHTML = '<span class="fx-hint">厂家选型表加载中…</span>';
    return;
  }
  var item = CATALOGS[brand];
  if(!item || !item.files || !item.files.length){
    body.innerHTML = '<span class="fx-hint">该品牌暂无厂家选型表</span>';
    return;
  }
  var h = '';
  for(var i=0;i<item.files.length;i++){
    var f = item.files[i];
    var ico = ICON[f.kind] || '📄';
    var ttl = f.label.replace(/"/g,'&quot;');
    h += '<a class="fx-link" href="'+encodeURI(f.path)+'" target="_blank" rel="noopener noreferrer" title="'+ttl+'（新标签页打开）">'
       + '<span class="fx-ico">'+ico+'</span>'
       + '<span class="fx-label">'+f.label+'</span>'
       + '</a>';
  }
  body.innerHTML = h;
  /* 内容变多/变少 → 左卡高度没变但侧栏内容高度变了，重算一次保证不裁切 */
  if(window.syncRightColHeight) setTimeout(syncRightColHeight, 0);
}

/* ================= AI 售前工程师窗口 ================= */
// ⚙️ 后端配置：接入真实对话
var AI_API = {
  enabled: true,           // true=真实后端对话；false=演示模式（本地关键词回复）
  endpoint: "https://139.224.66.88.sslip.io/api/ai-sales",  // ⬅️ 后端地址（线上）
  model: "deepseek-chat"   // 仅展示用，真正模型名由后端决定
};
var AI_HISTORY=[];         // 会话上下文（发给后端，帮助连续对话）

function aiAsk(){
  var input=document.getElementById('aiInput');
  var text=input.value.trim();
  if(!text) return;
  var chat=document.getElementById('aiChat');
  var sendBtn=document.getElementById('aiSendBtn');
  // 用户消息
  chat.innerHTML+='<div class="ai-msg ai-user"><div class="ai-avatar">👤</div><div class="ai-bubble">'+esc(text)+'</div></div>';
  input.value='';
  sendBtn.disabled=true;
  // 打字占位
  chat.innerHTML+='<div class="ai-msg ai-bot ai-typing" id="aiTyping"><div class="ai-avatar">🤖</div><div class="ai-bubble typing">正在思考</div></div>';
  chat.scrollTop=chat.scrollHeight;

  if(AI_API.enabled){
    aiRealCall(text);
  } else {
    // 演示模式：本地规则回复，方便预览 UI
    setTimeout(function(){
      var t=document.getElementById('aiTyping');
      if(t)t.remove();
      chat.innerHTML+='<div class="ai-msg ai-bot"><div class="ai-avatar">🤖</div><div class="ai-bubble">'+demoReply(text)+'</div></div>';
      chat.scrollTop=chat.scrollHeight;
      sendBtn.disabled=false;
    }, 700);
  }
}
// 演示模式回复（基于关键词给示例话术，仅预览用）
function demoReply(text){
  var p=text.toLowerCase();
  var brand='利莱森玛 LSA（也推荐对比斯坦福）', unit='备用', kw='200', vol='380V', freq='50Hz';
  var m=p.match(/(\d+)\s*(kw|千瓦|千伏安|kva)/i);
  if(m) kw=m[1];
  if(/主用|常行|prp/i.test(p)) unit='主用';
  if(/高压|3\.3|6\.3|10kv|13\.8|3\.3kv|中高压/i.test(p)) vol='3.3kV—13.8kV';
  if(/60/i.test(p)) freq='60Hz';
  var r='根据您的描述，初步推荐：\n\n';
  r+='🏷️ 品牌方向：<b>'+brand+'</b>\n';
  r+='⚙️ 参考选型：'+unit+'模式，'+vol+'，'+freq+'，约 '+kw+'kW\n\n';
  r+='📌 建议：请确认机组用途（主用需按持续功率选，备用可对应备用功率）、安装海拔与环境温度（影响降额）。\n\n';
  r+='<span style="color:var(--ink-4)">⚠️ 当前为演示模式，接入后端（AI_API.enabled=true）后将给出真实品牌与型号推荐。</span>';
  return r;
}

// 真实后端调用：POST 用户问题 + 上下文 → 渲染返回的 AI 回复
function aiRealCall(text){
  var chat=document.getElementById('aiChat');
  var sendBtn=document.getElementById('aiSendBtn');
  var render=function(html){
    var t=document.getElementById('aiTyping');
    if(t)t.remove();
    chat.innerHTML+='<div class="ai-msg ai-bot"><div class="ai-avatar">🤖</div><div class="ai-bubble">'+html+'</div></div>';
    chat.scrollTop=chat.scrollHeight;
    sendBtn.disabled=false;
  };
  var payload={question:text, history:AI_HISTORY.slice(-8)};
  fetch(AI_API.endpoint, {
    method:'POST', headers:{'Content-Type':'application/json'},
    body: JSON.stringify(payload)
  }).then(function(r){
    if(!r.ok) throw new Error('HTTP '+r.status);
    return r.json();
  }).then(function(d){
    var reply=d.reply||'（未获得回复）';
    // 记录上下文（供后续连续对话）
    AI_HISTORY.push({role:'user', content:text});
    AI_HISTORY.push({role:'assistant', content:reply});
    // 换行 → <br>，并做最小安全转义后再放开我们允许的标签
    var safe=esc(reply).replace(/\n/g,'<br>');
    safe=renderSources(safe, d.sources);
    render(safe);
  }).catch(function(err){
    render('<span style="color:#c00">连接 AI 服务失败：'+esc(err.message)+'</span><br><span style="color:var(--ink-4)">请确认后端已启动，或联系管理员。</span>');
  });
}

function esc(s){ return String(s==null?'':s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;'); }

/* 把正文里的 [n] 渲染成可点击来源小标签（仅当后端返回 sources 时）；
   [n] 与 sources 的 n 一一对应，点击新窗口跳转来源网页 */
function renderSources(html, sources){
  if(!sources || !sources.length) return html;
  var map={};
  for(var i=0;i<sources.length;i++){ map[sources[i].n]=sources[i]; }
  return html.replace(/\[(\d+)\]/g, function(m,n){
    var s=map[n];
    if(!s) return m;
    var url=String(s.url||'');
    if(!/^https?:\/\//i.test(url)) return m;
    var title=String(s.title||'').replace(/"/g,'&quot;');
    return '<a class="src-tag" href="'+esc(url)+'" target="_blank" rel="noopener" title="'+esc(title)+'">'+n+'</a>';
  });
}

/* ================= 产品库 ================= */
function fillBrowseBrand(){
  // 固定按 BRAND_FILES 定义顺序展示（与选型下拉一致，按品牌族群分组）
  var brands=Object.keys(BRAND_FILES);
  var sel=document.getElementById('browseBrand');
  sel.innerHTML='<option value="">请选择品牌</option>';
  for(var i=0;i<brands.length;i++){
    if(!ALL_DATA[brands[i]]||ALL_DATA[brands[i]]._loaded===false) continue;  // 该品牌数据未加载/失败则不显示
    sel.innerHTML+='<option value="'+brands[i]+'">'+brandLabel(brands[i])+'</option>';
  }
  sel.onchange=function(){document.getElementById('browseSearch').value='';renderBrowseList();};
}

function renderBrowseList(){
  var brand=document.getElementById('browseBrand').value;
  var kw=document.getElementById('browseSearch').value.trim().toLowerCase();
  var freq=document.getElementById('browseFreq').value;
  var box=document.getElementById('browseList');
  if(!brand){ box.innerHTML='<div class="landing"><div class="icon">📦</div><p>请选择上方品牌，浏览其全部产品型号</p></div>'; return; }
  var recs=ALL_DATA[brand]||[];
  // 按频率过滤
  if(freq) recs=recs.filter(function(r){return r.frequency===freq;});
  // 合并同一型号(忽略电压档差异, 便于列表展示)
  var models={};
  var order=[];
  recs.forEach(function(r){
    var key=r.model;
    if(kw && key.toLowerCase().indexOf(kw)<0) return;
    if(!models[key]){ models[key]=[]; order.push(key); }
    models[key].push(r);
  });
  order.sort();
  if(!order.length){ box.innerHTML='<div class="landing"><div class="icon">🔍</div><p>没有匹配的型号</p></div>'; return; }

  var html='<div class="browse-count">共 '+order.length+' 个型号（'+brandLabel(brand)+'）</div>';
  order.forEach(function(key){
    var rs=models[key];
    // 该型号功率范围(H级备用27℃ kVA, 取非空最小~最大)
    var vs=rs.map(function(r){return r.stdby_h_27c_kVA||r.cont_h_kVA||0;}).filter(function(v){return v;});
    var range='';
    if(vs.length){ var mn=Math.min.apply(null,vs), mx=Math.max.apply(null,vs); range=(mn===mx)?(mn+' kVA'):(mn+'–'+mx+' kVA'); }
    var freqSet={}, volSet={};
    rs.forEach(function(r){ freqSet[r.frequency]=1; volSet[r.winding_label]=1; });
    html+='<div class="browse-group">'
      +'<div class="browse-model" data-model="'+escAttr(key)+'">'
      +'  <div class="bm-left"><span class="chev">▶</span><b>'+esc(key)+'</b></div>'
      +'  <div class="bm-right">'
      +'    <span>🔌 '+Object.keys(volSet).length+' 电压档</span>'
      +'    <span>🔁 '+Object.keys(freqSet).join('/')+'</span>'
      +'    <span>⚡ '+range+'</span>'
      +'  </div>'
      +'</div>'
      +'<div class="browse-detail" id="bd-'+key.replace(/\W/g,'')+'"></div>'
      +'</div>';
  });
  box.innerHTML=html;
  // 事件委托: 点击任意 .browse-model 行 → 展开/收起详情
  // 用 box 作为委托容器, 每次渲染覆盖 onclicks 避免重复绑定
  box.onclick=function(ev){
    var t=ev.target;
    while(t && t!==box && !(t.classList && t.classList.contains('browse-model'))){ t=t.parentNode; }
    if(t && t!==box && t.getAttribute('data-model')){ toggleBrowseModel(t); }
  };
}

function escAttr(s){
  s=String(s);
  return s.replace(/&/g,'&amp;').replace(/"/g,'&quot;').replace(/'/g,'&#39;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
}

function toggleBrowseModel(el){
  var key=el.getAttribute('data-model');
  if(!key) return;
  var brand=document.getElementById('browseBrand').value;
  var freq=document.getElementById('browseFreq').value;   // 当前选中的频率(可能为空=全部)
  var open=el.classList.toggle('open');
  var detail=document.getElementById('bd-'+key.replace(/\W/g,''));
  if(detail) detail.classList.toggle('open', open);
  if(open && !detail.innerHTML) renderBrowseDetail(brand, key, freq, detail);
}

function renderBrowseDetail(brand, model, freq, el){
  var recs=(ALL_DATA[brand]||[]).filter(function(r){return r.model===model;})
    .filter(function(r){ return !freq || r.frequency===freq; });   // 按当前选中的频率过滤(空=全部)
  // 去重: 同一 (frequency, winding_code) 只取一条（template已无temp_grade）
  var seen={}, rows=[];
  recs.forEach(function(r){
    var k=r.frequency+'|'+r.winding_code;
    if(seen[k]) return;
    seen[k]=1;
    rows.push(r);
  });
  if(!rows.length){ el.innerHTML='<div class="landing"><p>无数据</p></div>'; return; }
  var isHV=isHVBrand(brand);
  var isStan=(brand==='斯坦福');
  var cols=['频率','电压(绕组)'];
  if(isStan) cols.push('极数');
  cols=cols.concat(['PF','励磁(标准)','励磁(可选)','持续H_kVA','持续H_kW','备用H40_kVA','备用H40_kW','备用H27_kVA','备用H27_kW','持续F_kVA','持续F_kW','备用F40_kVA','备用F40_kW','备用F27_kVA','备用F27_kW']);
  var extraKeys=['cont_b_kVA','cont_b_kW','poles','winding_id','winding_no','pitch','group','footnote','_vollabel'];
  var showExtra=extraKeys.filter(function(k){return rows.some(function(r){return r[k]!==undefined&&r[k]!==null&&r[k]!=='';});});
  cols=cols.concat(showExtra);
  // ★ 表头必须放进 <thead>：原先表头行直接是 tbody 里第 1 个 <tr>，
  //   导致 CSS 里全部 `.browse-table thead th` 规则（sticky top / z-index / 表头底色）匹配不上。
  var h='<div class="table-wrap"><table class="browse-table"><thead><tr>'+cols.map(function(c){return '<th>'+esc(c)+'</th>';}).join('')+'</tr></thead><tbody>';
  rows.forEach(function(r){
    var v=function(k){return (r[k]===undefined||r[k]===null||r[k]==='')?'':esc(r[k]);};
    var tds='<td class="freq-col">'+r.frequency+'</td><td>'+esc(r.winding_label||r.winding_code)+(r.winding_conn?'<div class="wconn">'+esc(r.winding_conn)+'</div>':'')+'</td>';
    if(isStan) tds+='<td>'+(r.poles||'')+'</td>';
    tds+='<td>'+(r.pf||'')+'</td>'
      +'<td>'+(r.exc_std||'-')+'</td>'
      +'<td>'+(r.exc_opt||'-')+'</td>'
      +'<td>'+v('cont_h_kVA')+'</td><td>'+v('cont_h_kW')+'</td>'
      +'<td>'+v('stdby_h_40c_kVA')+'</td><td>'+v('stdby_h_40c_kW')+'</td>'
      +'<td>'+v('stdby_h_27c_kVA')+'</td><td>'+v('stdby_h_27c_kW')+'</td>'
      +'<td>'+v('cont_f_kVA')+'</td><td>'+v('cont_f_kW')+'</td>'
      +'<td>'+v('stdby_f_40c_kVA')+'</td><td>'+v('stdby_f_40c_kW')+'</td>'
      +'<td>'+v('stdby_f_27c_kVA')+'</td><td>'+v('stdby_f_27c_kW')+'</td>';
    for(var e=0;e<showExtra.length;e++) tds+='<td>'+v(showExtra[e])+'</td>';
    h+='<tr>'+tds+'</tr>';
  });
  h+='</tbody></table></div>';
  el.innerHTML=h;
}
/* ================= 工具页：油耗转换工具 ================= */
// ---- 子选项卡切换 ----
function switchToolTab(btn, name){
  var tabs=btn.parentNode.querySelectorAll('.tool-tab');
  for(var i=0;i<tabs.length;i++){tabs[i].classList.remove('active');}
  btn.classList.add('active');
  var panels=['fuelcalc','fuelconv','amps','tank'];
  for(var j=0;j<panels.length;j++){
    var el=document.getElementById('tool-'+panels[j]);
    if(el) el.style.display=(panels[j]===name)?'block':'none';
  }
}

// ===== 发动机油耗计算器 =====
// 精确常数
var FUEL_DENSITY_G_PER_L=850;      // 0.85 kg/L = 850 g/L
var BHP_TO_KW=0.7457;

function fuelFormat(value,decimals){
  decimals=decimals===undefined?3:decimals;
  if(value===null||isNaN(value)||!isFinite(value))return null;
  var r=Math.round(value*Math.pow(10,decimals))/Math.pow(10,decimals);
  if(r===-0)r=0;
  return r.toFixed(decimals);
}

// 获取有效毛功率(kW)：优先kW，其次BHP
function fuelGetPowerKw(kwEl,bhpEl){
  var kv=kwEl.value.trim();
  if(kv!==''){var k=parseFloat(kv);if(!isNaN(k))return k;}
  var bv=bhpEl.value.trim();
  if(bv!==''){var b=parseFloat(bv);if(!isNaN(b))return b*BHP_TO_KW;}
  return null;
}
// 单向同步：另一框为空时写入换算值（不覆盖用户正在输入的值）
function fuelSyncKtoB(kwEl,bhpEl){
  var kv=kwEl.value.trim();
  if(kv!==''){
    var k=parseFloat(kv);
    if(!isNaN(k)&&bhpEl.value.trim()===''){
      var f=fuelFormat(k/BHP_TO_KW,3);
      if(f!==null)bhpEl.value=f;
    }
  }
}
function fuelSyncBtoK(kwEl,bhpEl){
  var bv=bhpEl.value.trim();
  if(bv!==''){
    var b=parseFloat(bv);
    if(!isNaN(b)&&kwEl.value.trim()===''){
      var f=fuelFormat(b*BHP_TO_KW,3);
      if(f!==null)kwEl.value=f;
    }
  }
}

function fuelShowErr(el,msg,valEl){
  el.textContent=msg;el.style.display='inline-block';
  valEl.textContent='—';valEl.style.color='#e67e22';
}
function fuelHideErr(el,valEl){el.style.display='none';if(valEl)valEl.style.color='var(--brand-ink)';}

// 卡片1：L/h → g/kWh
function fuelUpdateBsfc(){
  var err=document.getElementById('bsfcError');
  var val=document.getElementById('bsfcValue');
  var det=document.getElementById('bsfcFormulaDetail');
  var kw=document.getElementById('power_lh_kw');
  var bhp=document.getElementById('power_lh_bhp');
  var volEl=document.getElementById('vol_flow');
  var pk=fuelGetPowerKw(kw,bhp);
  var vr=volEl.value.trim();
  if((pk===null||isNaN(pk))&&vr===''){val.textContent='—';det.innerHTML='';return;}
  if(pk===null||isNaN(pk)||pk<=0){fuelShowErr(err,'请输入有效毛功率(>0)',val);det.innerHTML='';return;}
  var vol=parseFloat(vr);
  if(isNaN(vol)){fuelShowErr(err,'请输入体积油耗(L/h)',val);det.innerHTML='';return;}
  if(vol<0){fuelShowErr(err,'油耗不能为负数',val);det.innerHTML='';return;}
  var bsfc=(vol*FUEL_DENSITY_G_PER_L)/pk;
  var f=fuelFormat(Math.max(0,bsfc),3);
  if(f!==null){val.textContent=f;fuelHideErr(err,val);det.innerHTML='📐 '+vol+' L/h × 850 ÷ '+fuelFormat(pk,3)+' kW = '+f+' g/kWh';}
  else fuelShowErr(err,'计算超范围',val);
}
// 卡片2：g/kWh → L/h
function fuelUpdateVolFlow(){
  var err=document.getElementById('volFlowError');
  var val=document.getElementById('volFlowValue');
  var det=document.getElementById('volFlowFormulaDetail');
  var kw=document.getElementById('power_bsfc_kw');
  var bhp=document.getElementById('power_bsfc_bhp');
  var bfEl=document.getElementById('bsfc_input');
  var pk=fuelGetPowerKw(kw,bhp);
  var br=bfEl.value.trim();
  if((pk===null||isNaN(pk))&&br===''){val.textContent='—';det.innerHTML='';return;}
  if(pk===null||isNaN(pk)||pk<=0){fuelShowErr(err,'请输入有效毛功率(>0)',val);det.innerHTML='';return;}
  var bf=parseFloat(br);
  if(isNaN(bf)){fuelShowErr(err,'请输入燃油消耗率(g/kWh)',val);det.innerHTML='';return;}
  if(bf<0){fuelShowErr(err,'消耗率不能为负数',val);det.innerHTML='';return;}
  var vf=(bf*pk)/FUEL_DENSITY_G_PER_L;
  var f=fuelFormat(Math.max(0,vf),3);
  if(f!==null){val.textContent=f;fuelHideErr(err,val);det.innerHTML='📐 '+bf+' g/kWh × '+fuelFormat(pk,3)+' kW ÷ 850 = '+f+' L/h';}
  else fuelShowErr(err,'计算超范围',val);
}

// 多工况负载表
var FUEL_LOAD_LEVELS=[
  {percent:'110%',factor:1.10},{percent:'100%',factor:1.00},
  {percent:'75%',factor:0.75},{percent:'50%',factor:0.50},{percent:'25%',factor:0.25}
];
var fuelLoadRows=[];

function fuelGetBasePowerKw(){
  var isPrp=document.querySelector('input[name="powerRef"]:checked').value==='prp';
  var kwEl=isPrp?document.getElementById('prp_power_kw'):document.getElementById('esp_power_kw');
  var bhpEl=isPrp?document.getElementById('prp_power_bhp'):document.getElementById('esp_power_bhp');
  return fuelGetPowerKw(kwEl,bhpEl);
}

function fuelUpdateActualPower(){
  var base=fuelGetBasePowerKw();
  for(var i=0;i<fuelLoadRows.length;i++){
    var row=fuelLoadRows[i];
    var actual=(base!==null&&base>0)?base*row.factor:null;
    if(actual!==null&&isFinite(actual)&&actual>0){row.powerEl.textContent=fuelFormat(actual,3)+' kW';row.actualPower=actual;}
    else{row.powerEl.textContent='⚠️ 无效毛功率';row.actualPower=null;}
  }
}

function fuelRowCalc(row,which){
  if(!row.actualPower||row.actualPower<=0){return;}
  if(which==='lh'){
    var l=parseFloat(row.lhInput.value);
    if(isNaN(l)||l<0)return;
    var g=(l*FUEL_DENSITY_G_PER_L)/row.actualPower;
    var f=fuelFormat(Math.max(0,g),3);
    if(f!==null)row.gkwhInput.value=f;
  }else{
    var g=parseFloat(row.gkwhInput.value);
    if(isNaN(g)||g<0)return;
    var l=(g*row.actualPower)/FUEL_DENSITY_G_PER_L;
    var f=fuelFormat(Math.max(0,l),3);
    if(f!==null)row.lhInput.value=f;
  }
}

function fuelRefreshAll(){
  fuelUpdateActualPower();
  for(var i=0;i<fuelLoadRows.length;i++){
    var row=fuelLoadRows[i];
    if(!row.actualPower||row.actualPower<=0)continue;
    var lhVal=row.lhInput.value.trim(), gkVal=row.gkwhInput.value.trim();
    var lhOk=lhVal!==''&&!isNaN(parseFloat(lhVal))&&parseFloat(lhVal)>=0;
    var gkOk=gkVal!==''&&!isNaN(parseFloat(gkVal))&&parseFloat(gkVal)>=0;
    if(lhOk)fuelRowCalc(row,'lh');
    else if(gkOk)fuelRowCalc(row,'gkwh');
  }
}

function fuelBuildLoadTable(){
  var table=document.getElementById('loadTable');
  table.innerHTML='<tr><th>负载百分比</th><th>实际毛功率(kW)</th><th>体积油耗 L/h (⬅输入任一)</th><th>燃油消耗率 g/kWh (自动换算)</th></tr>';
  fuelLoadRows=[];
  for(var i=0;i<FUEL_LOAD_LEVELS.length;i++){
    var lv=FUEL_LOAD_LEVELS[i];
    var tr=document.createElement('tr');
    tr.className='load-row';
    tr.innerHTML='<td class="load-percent-cell" data-label="负载">'+lv.percent+'<br><span style="font-weight:normal;font-size:11px;color:var(--ink-4)">系数 '+lv.factor+'</span></td>'
      +'<td data-label="实际毛功率"><span class="power-value">— kW</span></td>'
      +'<td data-label="体积油耗 L/h"><input type="number" class="fuel-lh-input" step="any" placeholder="L/h"></td>'
      +'<td data-label="燃油消耗率 g/kWh"><input type="number" class="fuel-gkwh-input" step="any" placeholder="g/kWh"></td>';
    table.appendChild(tr);
    var row={factor:lv.factor,actualPower:null,powerEl:tr.querySelector('.power-value'),lhInput:tr.querySelector('.fuel-lh-input'),gkwhInput:tr.querySelector('.fuel-gkwh-input')};
    row.lhInput.addEventListener('input',(function(r){return function(){fuelRowCalc(r,'lh');};})(row));
    row.gkwhInput.addEventListener('input',(function(r){return function(){fuelRowCalc(r,'gkwh');};})(row));
    fuelLoadRows.push(row);
  }
  fuelRefreshAll();
}

// ===== 柴油流量换算 (LB/H ↔ L/H) =====
var FUEL_LB_TO_KG=0.45359237;
var fuelCurrentDir='toL';

function setFuelDir(btn,dir){
  fuelCurrentDir=dir;
  var btns=btn.parentNode.querySelectorAll('.tool-subtab');
  for(var i=0;i<btns.length;i++)btns[i].classList.remove('active');
  btn.classList.add('active');
  var lbl=document.getElementById('fuelConvInputLabel');
  var input=document.getElementById('fuelConvInput');
  var ph=dir==='toL'?'LB/H':'L/H';
  lbl.innerHTML=dir==='toL'?'📥 输入流量 (LB/H) <span style="font-weight:normal">磅/小时</span>':'📤 输入流量 (L/H) <span style="font-weight:normal">升/小时</span>';
  input.placeholder='例如 '+(dir==='toL'?'1000':'540');
  fuelPerformConversion();
}

function fuelPerformConversion(){
  var resEl=document.getElementById('fuelResultValue');
  var lblEl=document.getElementById('fuelResultLabel');
  var density=parseFloat(document.getElementById('fuelDensity').value);
  if(isNaN(density)||density<=0){resEl.textContent='⚠️ 密度无效(须>0)';return;}
  var ie=document.getElementById('fuelConvInput');
  var val=parseFloat(ie.value);
  if(isNaN(val)){resEl.textContent='—';lblEl.textContent='请输入有效数字';return;}
  if(val<0){resEl.textContent='⚠️ 流量不能为负数';return;}
  var res,unit;
  if(fuelCurrentDir==='toL'){
    res=(val*FUEL_LB_TO_KG)/density;unit='L/H';
    lblEl.textContent='🔁 '+val+' LB/H =';
  }else{
    res=(val*density)/FUEL_LB_TO_KG;unit='LB/H';
    lblEl.textContent='🔁 '+val+' L/H =';
  }
  resEl.innerHTML=res.toFixed(4)+' <span style="font-size:.9rem;color:var(--ink-3)">'+unit+'</span>';
}

// ===== 电流计算器：备用功率(kVA)→配置电流 + 施耐德断路器档位推荐 =====
// 施耐德标准断路器档位（A），升序排列
var SCHNEIDER_BREAKERS=[20,32,40,50,63,80,100,125,160,200,250,320,400,500,630,800,1000,1250,1600,2000,2500,3200,4000];
// 取不低于计算电流的最小档（断路器额定电流不得小于实际电流）；超出量程则取最大档
function nearestBreaker(amps){
  for(var i=0;i<SCHNEIDER_BREAKERS.length;i++){
    if(SCHNEIDER_BREAKERS[i]>=amps) return SCHNEIDER_BREAKERS[i];
  }
  return SCHNEIDER_BREAKERS[SCHNEIDER_BREAKERS.length-1];
}
function setAmpsPhase(ph){
  var hid=document.querySelector('input[name="ampsPhase"]');
  if(hid) hid.value=ph;
  var btns=document.querySelectorAll('.amps-seg-btn');
  for(var i=0;i<btns.length;i++){
    btns[i].classList.toggle('active', btns[i].getAttribute('data-phase')===ph);
  }
  onAmpsPhaseChange();
}
function onAmpsPhaseChange(){
  var hid=document.querySelector('input[name="ampsPhase"]');
  var ph=hid?hid.value:'3';
  var lbl=document.getElementById('ampsVoltLabel');
  if(lbl) lbl.innerHTML = ph==='1' ? '额定相电压 <span style="font-weight:normal">V</span>' : '额定线电压 <span style="font-weight:normal">V</span>';
  ampsCalc();
}
function ampsCalc(){
  var kva=parseFloat(document.getElementById('ampsKVA').value);
  var volt=parseFloat(document.getElementById('ampsVolt').value);
  var hid=document.querySelector('input[name="ampsPhase"]');
  var is1ph = hid && hid.value==='1';
  var valEl=document.getElementById('ampsValue');
  var brkEl=document.getElementById('ampsBreaker');
  var fmEl=document.getElementById('ampsFormula');
  var hintEl=document.getElementById('ampsHint');
  if(isNaN(kva)||kva<=0||isNaN(volt)||volt<=0){
    valEl.textContent='—';
    if(brkEl) brkEl.textContent='—';
    fmEl.textContent = is1ph ? 'I = (备用kVA×1000) ÷ 相电压' : 'I = (备用kVA×1000) ÷ 线电压 ÷ 1.732';
    hintEl.style.display='';
    return;
  }
  var i, fm;
  if(is1ph){
    i=kva*1000/volt;
    fm='单相：I = ('+kva+' × 1000) ÷ '+volt+' = '+i.toFixed(1)+' A';
  }else{
    i=kva*1000/volt/1.7320508075688772;
    fm='三相：I = ('+kva+' × 1000) ÷ ('+volt+' × 1.732) = '+i.toFixed(1)+' A';
  }
  valEl.innerHTML=i.toFixed(1)+'<span class="unit">A</span>';
  var brk=nearestBreaker(i);
  if(brkEl) brkEl.innerHTML=brk+'<span class="unit">A</span>';
  fmEl.textContent=fm;
  hintEl.style.display='';   // 始终显示断路器档位提示
}

// ===== 油箱容量计算：油耗(L/h) × 运行小时 → 油箱容积(L) =====
function tankCalc(){
  var cons=parseFloat(document.getElementById('tankCons').value);
  var hours=parseFloat(document.getElementById('tankHours').value);
  var valEl=document.getElementById('tankValue');
  var fmEl=document.getElementById('tankFormula');
  if(isNaN(cons)||cons<=0||isNaN(hours)||hours<=0){
    valEl.textContent='—';
    fmEl.textContent='油箱容积 = 油耗 × 运行小时';
    return;
  }
  var vol=cons*hours;
  valEl.innerHTML=vol.toFixed(1)+' <span style="font-size:.85rem;color:var(--ink-3)">L</span>';
  fmEl.textContent='油箱容积 = '+cons+' × '+hours+' = '+vol.toFixed(1)+' L';
}

// ---- 工具页初始化：绑定油耗转换器事件 ----
/* 安全绑定助手：元素可能因产品调整被移除（如「体积油耗↔燃油消耗率」
   两个基础换算卡片），直接 addEventListener 会对 null 抛出 TypeError，
   导致后续 fuelBuildLoadTable() 等整段初始化中断 → 多工况表建不出来。
   ⚠️ 任何被删元素的绑定都必须经此函数，保证初始化流程不中断。 */
function bindInput(id,fn,evt){
  var el=document.getElementById(id);
  if(!el)return null;
  el.addEventListener(evt||'input',fn);
  return el;
}
function bindPair(kid,bid){
  var ke=document.getElementById(kid),be=document.getElementById(bid);
  if(!ke||!be)return;
  ke.addEventListener('input',function(){fuelSyncKtoB(ke,be);fuelRefreshAll();});
  be.addEventListener('input',function(){fuelSyncBtoK(ke,be);fuelRefreshAll();});
}

function initFuelTools(){
  /* --- 多工况 PRP/ESP 毛功率 --- */
  var pksMap={prp_power_kw:['prp_power_kw','prp_power_bhp'],prp_power_bhp:['prp_power_kw','prp_power_bhp'],esp_power_kw:['esp_power_kw','esp_power_bhp'],esp_power_bhp:['esp_power_kw','esp_power_bhp']};
  for(var id in pksMap)bindPair(pksMap[id][0],pksMap[id][1]);
  var radios=document.querySelectorAll('input[name="powerRef"]');
  for(var r=0;r<radios.length;r++)radios[r].addEventListener('change',fuelRefreshAll);
  /* --- 初始同步默认值 + 建多工况表 --- */
  var p1k=document.getElementById('prp_power_kw'),p1b=document.getElementById('prp_power_bhp');
  var p2k=document.getElementById('esp_power_kw'),p2b=document.getElementById('esp_power_bhp');
  if(p1k&&p1b)fuelSyncKtoB(p1k,p1b);
  if(p2k&&p2b)fuelSyncKtoB(p2k,p2b);
  fuelBuildLoadTable();
  /* --- 柴油流量换算（元素缺失时不影响上面已完成的初始化）--- */
  var fi=bindInput('fuelConvInput',fuelPerformConversion);
  if(fi)fi.value='1000';
  bindInput('fuelDensity',fuelPerformConversion);
  if(fi)fuelPerformConversion();
}

// 页面加载完成后初始化工具页（无论当前是否显示都绑定好，避免切换时无功能）
/* 页头高度同步：初始化 + 视口变化（右列等高计算依赖它）*/
function syncLayout(){
  syncHeaderHeight();
  syncRightColHeight();
  /* ⚠️ 首次加载时 DOMContentLoaded 阶段字体/CSS 未完全稳定，
     量出的左卡高是中间态（991）而非终值（1006），写进 --rc-full 后
     侧栏就固定停在 991。故在几个稳定点补测（syncRightColHeight 幂等，
     多调无害，且每次都重新清变量再量，能自我收敛）。 */
  [80,250,600,1200].forEach(function(t){ setTimeout(syncRightColHeight,t); });
  if(document.fonts&&document.fonts.ready){
    document.fonts.ready.then(function(){ syncRightColHeight(); });
  }
}
if(document.readyState==='loading'){
  document.addEventListener('DOMContentLoaded',syncLayout);
}else{
  syncLayout();
}
window.addEventListener('resize',syncLayout);
window.addEventListener('load',function(){ [0,150,400].forEach(function(t){ setTimeout(syncRightColHeight,t); }); });
/* 查询后左卡高度可能变化（如功率框展开）→ 右列跟随 */
window.addEventListener('load',syncLayout);
document.addEventListener('click',function(){setTimeout(syncRightColHeight,60);},true);

if(document.readyState==='loading'){
  document.addEventListener('DOMContentLoaded',initFuelTools);
}else{
  initFuelTools();
}

/* ================= 帮助页通知公告(只读) ================= */
function loadHelpNotices(){
  var box=document.getElementById('noticeList');
  if(!box) return;
  fetch('help_notices.json?t='+Date.now()).then(function(r){
    if(!r.ok) throw new Error('no file');
    return r.json();
  }).then(function(data){
    var arr=Array.isArray(data)?data:[];
    if(!arr.length){ box.innerHTML='<div class="notice-empty">暂无通知</div>'; return; }
    var h='<div class="notice-list">';
    // 最新的在前面
    arr.slice().reverse().forEach(function(n){
      h+='<div class="notice-item">'
        +'<div class="n-title">'+esc(n.title||'')+'<span class="n-ts">'+esc(n.ts||'')+'</span></div>'
        +'<div class="n-content">'+esc(n.content||'')+'</div>'
        +'</div>';
    });
    h+='</div>';
    box.innerHTML=h;
  }).catch(function(){
    box.innerHTML='<div class="notice-empty">暂无通知</div>';
  });
}

/* ============ 公告弹窗：每次打开网页弹「最新一条」 ============
   规则（用户 2026-10-27 定）：每次打开都弹，不做「关了就再不弹」的记忆。
   help_notices.json 按 id 排序，最新一条 = id 最大的那条。
   任何异常（文件缺失 / 空数组 / 网络失败）都静默不弹，绝不挡用户选型。 */
var _noticeCache = null;   // 复用帮助页已拉的数据，避免重复请求

function fetchNotices(){
  if(_noticeCache) return Promise.resolve(_noticeCache);
  return fetch('help_notices.json?t='+Date.now())
    .then(function(r){ if(!r.ok) throw new Error('no file'); return r.json(); })
    .then(function(d){ _noticeCache = Array.isArray(d)?d:[]; return _noticeCache; });
}

function openNoticeModal(forcePreview){
  fetchNotices().then(function(arr){
    if(!arr.length) return;
    // 最新一条：优先按 id 最大，缺失时退回最后一条
    var latest = arr.slice().sort(function(a,b){
      var ia = Number(a.id), ib = Number(b.id);
      if(isFinite(ia) && isFinite(ib)) return ia - ib;
      return String(a.ts||'').localeCompare(String(b.ts||''));
    }).pop();
    if(!latest || !latest.title) return;
    showNoticeModal(latest);
  }).catch(function(){});   // 静默失败，不影响主流程
}

function showNoticeModal(n){
  closeNoticeModal();
  var mask = document.createElement('div');
  mask.className = 'modal-mask';
  mask.id = 'noticeModal';
  mask.onclick = function(e){ if(e.target === mask) closeNoticeModal(); };

  var box = document.createElement('div');
  box.className = 'modal-box';
  box.setAttribute('role','dialog');
  box.setAttribute('aria-modal','true');
  box.innerHTML =
      '<div class="modal-hd"><div class="m-ico">📢</div><div class="m-tt">'
    +   '<div class="m-title">'+esc(n.title||'')+'</div>'
    +   '<div class="m-ts">'+esc(n.ts||'')+'</div>'
    + '</div></div>'
    + '<div class="modal-bd">'+esc(n.content||'')+'</div>'
    + '<div class="modal-ft">'
    +   '<span class="m-link" onclick="closeNoticeModal();switchView(\'help\')">查看全部公告</span>'
    +   '<button class="modal-btn" onclick="closeNoticeModal()">我知道了</button>'
    + '</div>';
  mask.appendChild(box);
  document.body.appendChild(mask);
  document.body.style.overflow = 'hidden';   // 弹窗期间锁滚动
  // 焦点落到关闭按钮，方便键盘/回车操作
  var btn = box.querySelector('.modal-btn');
  if(btn) btn.focus();
  // ESC 关闭
  document.addEventListener('keydown', _noticeEsc);
}

function _noticeEsc(e){
  if(e.key === 'Escape' || e.keyCode === 27){ closeNoticeModal(); }
}

function closeNoticeModal(){
  var m = document.getElementById('noticeModal');
  if(m && m.parentNode) m.parentNode.removeChild(m);
  if(!document.getElementById('noticeModal')) document.body.style.overflow = '';
  document.removeEventListener('keydown', _noticeEsc);
}

if(document.readyState==='loading'){
  document.addEventListener('DOMContentLoaded',function(){ loadHelpNotices(); openNoticeModal(); });
}else{
  loadHelpNotices(); openNoticeModal();
}

/* ===== macOS 入场动画调度：播完立即解除合成层，避免长期占用 GPU ===== */
(function(){
  var styleEl=null;
  function killAnim(el){
    if(!el||!el.classList)return;
    el.classList.add('anim-done');
    el.style.animation='none';
  }
  function runStagger(scope){
    if(!scope)return;
    var els=scope.querySelectorAll('.card,.browse-group,.mc-card,.notice-panel');
    if(!els.length)return;
    for(var i=0;i<els.length;i++){
      (function(el,idx){
        el.classList.remove('anim-done');
        el.style.animation='';
        /* 交错延迟：最多 330ms，避免长列表拖慢 */
        var d=Math.min(idx*45,330);
        el.style.animationDelay=d+'ms';
      })(els[i],i);
    }
    /* 动画播完统一清理 */
    clearTimeout(scope.__animT);
    var total=330+460;
    scope.__animT=setTimeout(function(){
      for(var i=0;i<els.length;i++){
        els[i].style.animation='none';
        els[i].style.animationDelay='';
        els[i].classList.add('anim-done');
      }
    },total);
  }
  window.__macStagger=runStagger;

  /* 尊重系统减少动效 */
  var reduce=window.matchMedia&&window.matchMedia('(prefers-reduced-motion: reduce)').matches;
  if(reduce){
    window.__macStagger=function(){};
  }
})();
</script>
</body>
</html>
